                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.8"
        },
        "E31DF7": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 739,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "59BED1",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.12"
        },
        "E37B75": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 932,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "79CEBA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.3"
        },
        "E48B19": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1018,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5F1F1B",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.5"
        },
        "E63E7B": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1122,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A285C1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 5.9,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 3.5,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 3.5,
                    "vertex_y_coordinate": 7.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "staircase3.1"
        },
        "E68FCB": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 861,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "F8A592",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom2.1"
        },
        "E216A7": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 858,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FC6FBE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom2.1"
        },
        "E640EA": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 860,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "65E965",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom2.1"
        },
        "E875B8": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 935,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9D21C6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.3"
        },
        "E926F1": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1030,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "257612",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom3.1"
        },
        "E01378": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 946,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "ADF5DE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.4"
        },
        "E13251": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 794,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7EC17C",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 1.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.1,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": -0.1,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.2"
        },
        "E42099": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 698,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8ADAF3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": -0.1,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": -0.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.2"
        },
        "E83090": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 938,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "466E03",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.1"
        },
        "ED341B": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 786,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "251A41",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "staircase1.1"
        },
        "ED725D": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 711,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "27F7DE",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.3"
        },
        "ED4253": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1038,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "22D26B",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.11"
        },
        "ED9038": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 756,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "69A4AE",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen1.3"
        },
        "EDA9E2": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 872,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7557F4",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.11"
        },
        "EDCFB9": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1064,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FF7F11",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom3.3"
        },
        "EEA2EC": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 686,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "B6CF01",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.4"
        },
        "EF10E7": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1032,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3FE332",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom3.1"
        },
        "EF81DA": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1037,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FD80CD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.11"
        },
        "EF8176": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1015,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "35D7C8",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom3.4"
        },
        "F0C545": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1105,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8F9CD5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen3.2"
        },
        "F0D0D2": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1040,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9AB073",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.11"
        },
        "F1E198": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 797,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "275085",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.3"
        },
        "F2BA0C": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 743,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "321427",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.12"
        },
        "F2CCD4": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 986,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "935D16",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "staircase2.1"
        },
        "F3F33E": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 805,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "A8C9FD",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.3"
        },
        "F5FB22": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 883,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "16C0B5",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.9"
        },
        "F7D352": {
            "construction_name": "Exterior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 731,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.11"
        },
        "F8A592": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 962,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E68FCB",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen2.1"
        },
        "F8F34A": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 727,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "29A886",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom1.10"
        },
        "F8FA58": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1063,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "8F0CFF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom3.3"
        },
        "F31E40": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1132,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "C9D874",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.3"
        },
        "F34CDC": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 881,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3B077F",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.10"
        },
        "F46C1F": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1094,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "84287F",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen3.3"
        },
        "F136E5": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1002,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5A6764",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "kitchen2.2"
        },
        "F00387": {
            "construction_name": "Exterior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 826,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.1"
        },
        "F409D8": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1174,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "7766A6",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.7"
        },
        "F978FD": {
            "construction_name": "Exterior Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1010,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom3.4"
        },
        "F1321B": {
            "construction_name": "Exterior Roof",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1096,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "kitchen3.3"
        },
        "F2359E": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1034,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "368762",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.11"
        },
        "F55849": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 830,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "2CE3AF",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.1"
        },
        "F72080": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 945,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "6C4DE1",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.4"
        },
        "FA195D": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1013,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "DCEAC3",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 2.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom3.4"
        },
        "FAC677": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 754,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D50905",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen1.3"
        },
        "FB0723": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1097,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "147785",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen3.3"
        },
        "FC6FBE": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 943,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "E216A7",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom2.1"
        },
        "FC0067": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1074,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FC8765",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen3.1"
        },
        "FC8765": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1157,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "FC0067",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.6,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.6,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.2"
        },
        "FCE05C": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1071,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "3F14AA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "kitchen3.4"
        },
        "FD7B73": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 844,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "D2A68E",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 1.1,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom2.4"
        },
        "FD80CD": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1045,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EF81DA",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "view_factor_to_ground": 0.0,
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.10"
        },
        "FE9C61": {
            "construction_name": "Interior Ceiling",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 827,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "5F7DF3",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "livingroom1.1"
        },
        "FF7F11": {
            "construction_name": "Interior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1173,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "EDCFB9",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "bedroom3.7"
        },
        "FF6438": {
            "construction_name": "Interior Floor",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1066,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "9B40E6",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 2.4,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "NoWind",
            "zone_name": "kitchen3.4"
        },
        "eastwall1.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 685,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.4"
        },
        "eastwall1.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 699,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom1.2"
        },
        "eastwall1.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 776,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.6"
        },
        "eastwall1.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 782,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.8"
        },
        "eastwall1.5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 771,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom1.4"
        },
        "eastwall1.6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 740,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.12"
        },
        "eastwall2.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 947,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.4"
        },
        "eastwall2.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 909,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom2.2"
        },
        "eastwall2.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 955,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.6"
        },
        "eastwall2.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 925,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.8"
        },
        "eastwall2.5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 847,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom2.4"
        },
        "eastwall2.6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 997,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.12"
        },
        "eastwall3.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1082,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.4"
        },
        "eastwall3.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1163,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.5,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom3.2"
        },
        "eastwall3.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1090,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.6"
        },
        "eastwall3.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1147,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 7.5,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.8"
        },
        "eastwall3.5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1014,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 8.6,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom3.4"
        },
        "eastwall3.6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1110,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.12"
        },
        "northwall1.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 720,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.9"
        },
        "northwall1.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 726,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.10"
        },
        "northwall1.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 733,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.11"
        },
        "northwall1.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 742,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.12"
        },
        "northwall2.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 886,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.9"
        },
        "northwall2.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 877,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.10"
        },
        "northwall2.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 869,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.11"
        },
        "northwall2.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 999,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.12"
        },
        "northwall3.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1053,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.9"
        },
        "northwall3.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1044,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.10"
        },
        "northwall3.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1036,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.11"
        },
        "northwall3.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1112,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.12"
        },
        "southwall1.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 823,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.1"
        },
        "southwall1.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 811,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.2"
        },
        "southwall1.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 804,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.3"
        },
        "southwall1.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 684,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.4"
        },
        "southwall2.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 942,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.1"
        },
        "southwall2.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 916,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.2"
        },
        "southwall2.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 931,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.3"
        },
        "southwall2.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 948,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.4"
        },
        "southwall3.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1142,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.1"
        },
        "southwall3.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1153,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.2"
        },
        "southwall3.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1131,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 5.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.3"
        },
        "southwall3.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1083,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 6.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.4"
        },
        "westwall1.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 821,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.1"
        },
        "westwall1.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 831,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom1.1"
        },
        "westwall1.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 835,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.5"
        },
        "westwall1.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 706,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.7"
        },
        "westwall1.5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 712,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom1.3"
        },
        "westwall1.6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 718,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom1.9"
        },
        "westwall2.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 940,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.1"
        },
        "westwall2.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 864,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom2.1"
        },
        "westwall2.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 853,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.5"
        },
        "westwall2.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 902,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.7"
        },
        "westwall2.5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 893,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom2.3"
        },
        "westwall2.6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 884,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 3.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom2.9"
        },
        "westwall3.1": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1140,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.1"
        },
        "westwall3.2": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1031,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom3.1"
        },
        "westwall3.3": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1020,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.5"
        },
        "westwall3.4": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1172,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.7"
        },
        "westwall3.5": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1060,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 4.5,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "livingroom3.3"
        },
        "westwall3.6": {
            "construction_name": "Exterior Wall",
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 22,
            "idf_order": 1051,
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 9.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 6.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 9.0
                }
            ],
            "wind_exposure": "WindExposed",
            "zone_name": "bedroom3.9"
        }
    },
    "Construction": {
        "Exterior Door": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 274,
            "layer_2": "I01 25mm insulation board",
            "outside_layer": "F08 Metal surface"
        },
        "Exterior Floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 262,
            "layer_2": "50mm nanranjisujubenban",
            "layer_3": "4mm sbsgaixingliqingfangshuijuancai",
            "layer_4": "20mm shuinishajiang",
            "layer_5": "100mm 2300suishiluanshihunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 264,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_4": "20mm shuinishajiang",
            "layer_5": "30mm 1551shaojieyanhunningt",
            "layer_6": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 265,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "10mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 266,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "20mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 267,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "30mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 268,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "40mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 269,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "50mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roof7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 270,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "60mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Roofjizhun": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 8,
            "idf_order": 252,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "35mm nanranjisujubenban",
            "layer_4": "5mm sbsgaixingliqingfangshuijuancai",
            "layer_5": "20mm shuinishajiang",
            "layer_6": "30mm 1551shaojieyanhunningt",
            "layer_7": "120mm gangjinhunningtu",
            "outside_layer": "40mm suishiluanshihunningtu"
        },
        "Exterior Wall1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 253,
            "layer_2": "20mm shuinishajiang",
            "layer_3": "200mm shaojieyanduokongzhuanqiti",
            "layer_4": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Wall2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 254,
            "layer_2": "10mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm shaojieyanduokongzhuanqiti",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Wall3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 255,
            "layer_2": "20mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm shaojieyanduokongzhuanqiti",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Wall4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 256,
            "layer_2": "30mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm shaojieyanduokongzhuanqiti",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Wall5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 257,
            "layer_2": "40mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm shaojieyanduokongzhuanqiti",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Wall6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 258,
            "layer_2": "30mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm 626-725zhengyajiaqihunningtuqikuai",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Wall7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 259,
            "layer_2": "40mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm 626-725zhengyajiaqihunningtuqikuai",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Walljizhun": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 251,
            "layer_2": "15mm nanranjisujubenban",
            "layer_3": "20mm shuinishajiang",
            "layer_4": "200mm shaojieyanduokongzhuanqiti",
            "layer_5": "20mm shuinishajiang",
            "outside_layer": "5mm shuinishajiang"
        },
        "Exterior Window1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 271,
            "outside_layer": "putongdantengboli"
        },
        "Exterior Window2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 272,
            "outside_layer": "shuangcengzhongkongboli"
        },
        "Exterior Window3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 273,
            "outside_layer": "sancengzhongkongboli"
        },
        "Exterior Window4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 3,
            "outside_layer": "6CEBgaotouxingshuangcengloweboli"
        },
        "Exterior Window5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 1,
            "outside_layer": "6YNEshuangcengloweboli"
        },
        "Exterior Window6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 2,
            "outside_layer": "6CEBzheyangxingshuangcengloweboli"
        },
        "Interior Ceiling": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 263,
            "layer_2": "120mm gangjinhunningtu",
            "layer_3": "50mm 1151-1250quanqinghunningtu",
            "outside_layer": "20mm shuinishajiang"
        },
        "Interior Door": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 275,
            "outside_layer": "G05 25mm wood"
        },
        "Interior Floor": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 261,
            "layer_2": "120mm gangjinhunningtu",
            "layer_3": "20mm shuinishajiang",
            "outside_layer": "50mm 1151-1250quanqinghunningtu"
        },
        "Interior Wall": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 260,
            "layer_2": "200mm putongshaojieyeyankongxinzhuan",
            "layer_3": "20mm shuinishajiang",
            "outside_layer": "20mm shuinishajiang"
        }
    },
    "ElectricEquipment": {
        "bedroom1.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 403,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "bedroom1.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 404,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "bedroom1.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 405,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "bedroom1.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 406,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "bedroom1.5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 407,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "bedroom1.6": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 408,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "bedroom1.7": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 409,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "bedroom1.8": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 410,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "bedroom1.9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 411,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "bedroom1.10": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 412,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "bedroom1.11": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 413,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "bedroom1.12": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 414,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "bedroom2.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 423,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "bedroom2.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 424,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "bedroom2.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 425,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "bedroom2.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 426,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "bedroom2.5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 427,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "bedroom2.6": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 428,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "bedroom2.7": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 429,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "bedroom2.8": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 430,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "bedroom2.9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 431,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "bedroom2.10": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 432,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "bedroom2.11": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 433,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "bedroom2.12": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 434,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "bedroom3.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 443,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "bedroom3.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 444,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "bedroom3.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 445,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "bedroom3.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 446,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "bedroom3.5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 447,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "bedroom3.6": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 448,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "bedroom3.7": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 449,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "bedroom3.8": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 450,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "bedroom3.9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 451,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "bedroom3.10": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 452,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "bedroom3.11": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 453,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "bedroom3.12": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 454,
            "schedule_name": "Equipment-bedroom",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "kitchen1.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 395,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen1.1"
        },
        "kitchen1.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 396,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen1.2"
        },
        "kitchen1.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 397,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen1.3"
        },
        "kitchen1.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 398,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen1.4"
        },
        "kitchen2.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 415,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen2.1"
        },
        "kitchen2.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 416,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen2.2"
        },
        "kitchen2.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 417,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen2.3"
        },
        "kitchen2.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 418,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen2.4"
        },
        "kitchen3.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 435,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen3.1"
        },
        "kitchen3.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 436,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen3.2"
        },
        "kitchen3.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 437,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen3.3"
        },
        "kitchen3.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 438,
            "schedule_name": "equipment chufang",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "kitchen3.4"
        },
        "livingroom1.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 399,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "livingroom1.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 400,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "livingroom1.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 401,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "livingroom1.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 402,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "livingroom2.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 419,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "livingroom2.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 420,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "livingroom2.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 421,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "livingroom2.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 422,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "livingroom3.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 439,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "livingroom3.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 440,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "livingroom3.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 441,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "livingroom3.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_latent": 0,
            "fraction_lost": 0,
            "fraction_radiant": 0.25,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 11,
            "idf_order": 442,
            "schedule_name": "Equipment-keting",
            "watts_per_zone_floor_area": 4.3,
            "zone_or_zonelist_name": "livingroom3.4"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 669,
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 184,
            "maximum_surface_convection_heat_transfer_coefficient_value": 1000,
            "minimum_surface_convection_heat_transfer_coefficient_value": 0.1,
            "surface_temperature_upper_limit": 200
        }
    },
    "Lights": {
        "bedroom1.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 342,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "bedroom1.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 343,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "bedroom1.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 344,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "bedroom1.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 345,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "bedroom1.5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 346,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "bedroom1.6": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 347,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "bedroom1.7": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 348,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "bedroom1.8": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 349,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "bedroom1.9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 350,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "bedroom1.10": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 351,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "bedroom1.11": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 352,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "bedroom1.12": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 353,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "bedroom2.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 362,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "bedroom2.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 363,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "bedroom2.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 364,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "bedroom2.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 365,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "bedroom2.5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 366,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "bedroom2.6": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 367,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "bedroom2.7": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 368,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "bedroom2.8": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 369,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "bedroom2.9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 370,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "bedroom2.10": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 371,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "bedroom2.11": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 372,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "bedroom2.12": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 373,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "bedroom3.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 382,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "bedroom3.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 383,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "bedroom3.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 384,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "bedroom3.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 385,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "bedroom3.5": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 386,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "bedroom3.6": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 387,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "bedroom3.7": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 388,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "bedroom3.8": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 389,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "bedroom3.9": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 390,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "bedroom3.10": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 391,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "bedroom3.11": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 392,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "bedroom3.12": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 393,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-Bedroom",
            "watts_per_zone_floor_area": 3,
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "kitchen1.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 334,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen1.1"
        },
        "kitchen1.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 335,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen1.2"
        },
        "kitchen1.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 336,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen1.3"
        },
        "kitchen1.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 337,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen1.4"
        },
        "kitchen2.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 354,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen2.1"
        },
        "kitchen2.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 355,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen2.2"
        },
        "kitchen2.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 356,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen2.3"
        },
        "kitchen2.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 357,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen2.4"
        },
        "kitchen3.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 374,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen3.1"
        },
        "kitchen3.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 375,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen3.2"
        },
        "kitchen3.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 376,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen3.3"
        },
        "kitchen3.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 377,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "lighting chufang",
            "watts_per_zone_floor_area": 6,
            "zone_or_zonelist_name": "kitchen3.4"
        },
        "livingroom1.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 338,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "livingroom1.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 339,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "livingroom1.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 340,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "livingroom1.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 341,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "livingroom2.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 358,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "livingroom2.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 359,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "livingroom2.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 360,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "livingroom2.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 361,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "livingroom3.1": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 378,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "livingroom3.2": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 379,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "livingroom3.3": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 380,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "livingroom3.4": {
            "design_level_calculation_method": "Watts/Area",
            "end_use_subcategory": "General",
            "fraction_radiant": 0.72,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 13,
            "idf_order": 381,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "light-keting",
            "watts_per_zone_floor_area": 5,
            "zone_or_zonelist_name": "livingroom3.4"
        }
    },
    "Material": {
        "4mm sbsgaixingliqingfangshuijuancai": {
            "conductivity": 0.23,
            "density": 900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 233,
            "roughness": "MediumRough",
            "specific_heat": 1620,
            "thickness": 0.004
        },
        "5mm sbsgaixingliqingfangshuijuancai": {
            "conductivity": 0.23,
            "density": 900,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 231,
            "roughness": "MediumRough",
            "specific_heat": 1620,
            "thickness": 0.005
        },
        "5mm shuinishajiang": {
            "conductivity": 0.93,
            "density": 1800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 218,
            "roughness": "MediumRough",
            "specific_heat": 1050,
            "thickness": 0.005
        },
        "10mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 220,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.01
        },
        "15mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 216,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.015
        },
        "20mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 222,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.02
        },
        "20mm shuinishajiang": {
            "conductivity": 0.93,
            "density": 1800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 219,
            "roughness": "MediumRough",
            "specific_heat": 1050,
            "thickness": 0.02
        },
        "30mm 1551shaojieyanhunningt": {
            "conductivity": 0.66,
            "density": 1511,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 234,
            "roughness": "MediumRough",
            "specific_heat": 840,
            "thickness": 0.03
        },
        "30mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 223,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.03
        },
        "35mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 217,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.035
        },
        "40mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 224,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.04
        },
        "40mm suishiluanshihunningtu": {
            "conductivity": 1.51,
            "density": 2300,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 229,
            "roughness": "MediumRough",
            "specific_heat": 920,
            "thickness": 0.04
        },
        "50mm 1151-1250quanqinghunningtu": {
            "conductivity": 0.31,
            "density": 1651,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 227,
            "roughness": "MediumRough",
            "specific_heat": 1050,
            "thickness": 0.05
        },
        "50mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 230,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.05
        },
        "60mm nanranjisujubenban": {
            "conductivity": 0.03,
            "density": 35,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 235,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.06
        },
        "100mm 2300suishiluanshihunningtu": {
            "conductivity": 1.51,
            "density": 2300,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 232,
            "roughness": "MediumRough",
            "specific_heat": 920,
            "thickness": 0.1
        },
        "120mm gangjinhunningtu": {
            "conductivity": 1.74,
            "density": 2500,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 228,
            "roughness": "MediumRough",
            "specific_heat": 920,
            "thickness": 0.12
        },
        "200mm 626-725zhengyajiaqihunningtuqikuai": {
            "conductivity": 0.18,
            "density": 675,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 225,
            "roughness": "MediumRough",
            "specific_heat": 920,
            "thickness": 0.2
        },
        "200mm putongshaojieyeyankongxinzhuan": {
            "conductivity": 0.54,
            "density": 1800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 226,
            "roughness": "MediumRough",
            "specific_heat": 1050,
            "thickness": 0.2
        },
        "200mm shaojieyanduokongzhuanqiti": {
            "conductivity": 0.58,
            "density": 1400,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 221,
            "roughness": "MediumRough",
            "specific_heat": 1050,
            "thickness": 0.2
        },
        "F08 Metal surface": {
            "conductivity": 45.28,
            "density": 7824,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 236,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.0008
        },
        "F16 Acoustic tile": {
            "conductivity": 0.06,
            "density": 368,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 241,
            "roughness": "MediumSmooth",
            "specific_heat": 590,
            "thickness": 0.0191
        },
        "G01a 19mm gypsum board": {
            "conductivity": 0.16,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 239,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.019
        },
        "G05 25mm wood": {
            "conductivity": 0.15,
            "density": 608,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 245,
            "roughness": "MediumSmooth",
            "specific_heat": 1630,
            "thickness": 0.0254
        },
        "I01 25mm insulation board": {
            "conductivity": 0.03,
            "density": 43,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 237,
            "roughness": "MediumRough",
            "specific_heat": 1210,
            "thickness": 0.0254
        },
        "I02 50mm insulation board": {
            "conductivity": 0.03,
            "density": 43,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 238,
            "roughness": "MediumRough",
            "specific_heat": 1210,
            "thickness": 0.0508
        },
        "M01 100mm brick": {
            "conductivity": 0.89,
            "density": 1920,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 242,
            "roughness": "MediumRough",
            "specific_heat": 790,
            "thickness": 0.1016
        },
        "M05 200mm concrete block": {
            "conductivity": 1.11,
            "density": 800,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 244,
            "roughness": "MediumRough",
            "specific_heat": 920,
            "thickness": 0.2032
        },
        "M11 100mm lightweight concrete": {
            "conductivity": 0.53,
            "density": 1280,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 240,
            "roughness": "MediumRough",
            "specific_heat": 840,
            "thickness": 0.1016
        },
        "M15 200mm heavyweight concrete": {
            "conductivity": 1.95,
            "density": 2240,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 243,
            "roughness": "MediumRough",
            "specific_heat": 900,
            "thickness": 0.2032
        }
    },
    "Material:AirGap": {
        "F04 Wall air space resistance": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 670,
            "thermal_resistance": 0.15
        },
        "F05 Ceiling air space resistance": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 671,
            "thermal_resistance": 0.18
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 4,
            "idf_order": 660,
            "reports": [
                {
                    "report_name": "AnnualBuildingUtilityPerformanceSummary"
                },
                {
                    "report_name": "InputVerificationandResultsSummary"
                },
                {
                    "report_name": "ClimaticDataSummary"
                },
                {
                    "report_name": "EnvelopeSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 662,
            "key_value": "bedroom2.2",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Total Heating Energy"
        },
        "Output:Variable 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 663,
            "key_value": "bedroom2.2",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Ideal Loads Zone Total Cooling Energy"
        },
        "Output:Variable 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 664,
            "key_value": "bedroom2.2",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Fanger Model PMV"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 659,
            "key_field": "IDF"
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "Comma",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 661,
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "bedroom1.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 284,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "bedroom1.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 285,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "bedroom1.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 286,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "bedroom1.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 287,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "bedroom1.5": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 288,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "bedroom1.6": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 289,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "bedroom1.7": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 290,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "bedroom1.8": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 291,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "bedroom1.9": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 292,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "bedroom1.10": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 293,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "bedroom1.11": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 294,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "bedroom1.12": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 295,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "bedroom2.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 304,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "bedroom2.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "air_velocity_schedule_name": "Air Velocity Schedule",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "clothing_insulation_schedule_name": "Clothing Insulation Schedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 20,
            "idf_order": 394,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "Work Efficiency",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "bedroom2.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 305,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "bedroom2.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 306,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "bedroom2.5": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 307,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "bedroom2.6": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 308,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "bedroom2.7": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 309,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "bedroom2.8": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 310,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "bedroom2.9": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 311,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "bedroom2.10": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 312,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "bedroom2.11": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 313,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "bedroom2.12": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 314,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "bedroom3.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 323,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "bedroom3.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 130,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "bedroom3.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 324,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "bedroom3.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 325,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "bedroom3.5": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 326,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "bedroom3.6": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 327,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "bedroom3.7": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 328,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "bedroom3.8": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 329,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "bedroom3.9": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 330,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "bedroom3.10": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 331,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "bedroom3.11": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 332,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "bedroom3.12": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 333,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "Bedroom Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "kitchen1.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 276,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen1.1"
        },
        "kitchen1.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 277,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen1.2"
        },
        "kitchen1.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 278,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen1.3"
        },
        "kitchen1.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 279,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen1.4"
        },
        "kitchen2.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 296,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen2.1"
        },
        "kitchen2.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 297,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen2.2"
        },
        "kitchen2.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 298,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen2.3"
        },
        "kitchen2.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 299,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen2.4"
        },
        "kitchen3.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 315,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen3.1"
        },
        "kitchen3.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 316,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen3.2"
        },
        "kitchen3.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 317,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen3.3"
        },
        "kitchen3.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 318,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "chufang Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "kitchen3.4"
        },
        "livingroom1.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 280,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "livingroom1.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 281,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "livingroom1.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 282,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "livingroom1.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 283,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "livingroom2.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 300,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "livingroom2.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 301,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "livingroom2.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 302,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "livingroom2.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 303,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "livingroom3.1": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 319,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "livingroom3.2": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 320,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "livingroom3.3": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 321,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "livingroom3.4": {
            "activity_level_schedule_name": "Activity_zuozi huodong",
            "carbon_dioxide_generation_rate": 3.82e-08,
            "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.2,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 16,
            "idf_order": 322,
            "mean_radiant_temperature_calculation_type": "ZoneAveraged",
            "number_of_people_calculation_method": "Area/Person",
            "number_of_people_schedule_name": "keting Occupancy",
            "sensible_heat_fraction": "Autocalculate",
            "zone_floor_area_per_person": 35.63,
            "zone_or_zonelist_name": "livingroom3.4"
        }
    },
    "RunPeriod": {
        "runperiod": {
            "apply_weekend_holiday_rule": "Yes",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 12,
            "day_of_week_for_start_day": "Yes",
            "end_day_of_month": "Thursday",
            "end_month": 31,
            "end_year": "Yes",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 186,
            "treat_weather_as_actual": "2015",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "1"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "1st Sunday in November",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 2,
            "idf_order": 673,
            "start_date": "2nd Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Activity_zuozi huodong": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 108
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 211,
            "schedule_type_limits_name": "Any Number"
        },
        "Air Velocity Schedule": {
            "data": [
                {
                    "field": "Through: 01/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Through: 02/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Through: 03/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.1
                },
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Through: 07/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Through: 08/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.16
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.07
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.05
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.07
                }
            ],
            "idf_max_extensible_fields": 48,
            "idf_max_fields": 50,
            "idf_order": 200,
            "schedule_type_limits_name": "Any Number"
        },
        "Always On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 194,
            "schedule_type_limits_name": "Fraction"
        },
        "Bedroom Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.333
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "idf_max_extensible_fields": 23,
            "idf_max_fields": 25,
            "idf_order": 210,
            "schedule_type_limits_name": "Fraction"
        },
        "Clothing Insulation Schedule": {
            "data": [
                {
                    "field": "Through: 01/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.34
                },
                {
                    "field": "Through: 02/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.18
                },
                {
                    "field": "Through: 03/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.83
                },
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.59
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.41
                },
                {
                    "field": "Through: 06/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Through: 07/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Through: 08/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.31
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.44
                },
                {
                    "field": "Through: 10/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.51
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.76
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.26
                }
            ],
            "idf_max_extensible_fields": 48,
            "idf_max_fields": 50,
            "idf_order": 199,
            "schedule_type_limits_name": "Any Number"
        },
        "Equipment-bedroom": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.7
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 204,
            "schedule_type_limits_name": "Fraction"
        },
        "Equipment-keting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.226
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.688
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.226
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.226
                }
            ],
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 206,
            "schedule_type_limits_name": "Fraction"
        },
        "Work Efficiency": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 198,
            "schedule_type_limits_name": "Fraction"
        },
        "chufang Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 7:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 9:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 27,
            "idf_max_fields": 29,
            "idf_order": 195,
            "schedule_type_limits_name": "Fraction"
        },
        "equipment chufang": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 12,
            "idf_max_fields": 14,
            "idf_order": 197,
            "schedule_type_limits_name": "Fraction"
        },
        "jichutongfengbedroom": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 127,
            "schedule_type_limits_name": "Any Number"
        },
        "jichutongfengcishu": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 201,
            "schedule_type_limits_name": "Any Number"
        },
        "jichutongfengketing": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 128,
            "schedule_type_limits_name": "Any Number"
        },
        "jichutongfengqita": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 129,
            "schedule_type_limits_name": "Any Number"
        },
        "keting Occupancy": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.333
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.333
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.333
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.666
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.333
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.666
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.333
                }
            ],
            "idf_max_extensible_fields": 29,
            "idf_max_fields": 31,
            "idf_order": 205,
            "schedule_type_limits_name": "Fraction"
        },
        "kongtiaokaiqi-Bedroom": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 203,
            "schedule_type_limits_name": "Any Number"
        },
        "kongtiaokaiqi-keting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays"
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "For: Saturday Sunday AllOtherDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 11,
            "idf_max_fields": 13,
            "idf_order": 209,
            "schedule_type_limits_name": "Any Number"
        },
        "kongtiaomoshi": {
            "data": [
                {
                    "field": "Through: 02/28"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Through: 05/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 2
                },
                {
                    "field": "Through: 11/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 20,
            "idf_max_fields": 22,
            "idf_order": 212,
            "schedule_type_limits_name": "Any Number"
        },
        "kongtiaomoshiquannianwendu": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 180,
            "schedule_type_limits_name": "Any Number"
        },
        "kongtiaozhilengwendu": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 26
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 213,
            "schedule_type_limits_name": "Temperature"
        },
        "kongtiaozhirewendu": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 214,
            "schedule_type_limits_name": "Temperature"
        },
        "light-Bedroom": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 208,
            "schedule_type_limits_name": "Fraction"
        },
        "light-keting": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 207,
            "schedule_type_limits_name": "Fraction"
        },
        "lighting chufang": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.8
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.4
                }
            ],
            "idf_max_extensible_fields": 8,
            "idf_max_fields": 10,
            "idf_order": 196,
            "schedule_type_limits_name": "Fraction"
        },
        "tongfengcishubianliang": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "idf_max_extensible_fields": 4,
            "idf_max_fields": 6,
            "idf_order": 202,
            "schedule_type_limits_name": "Any Number"
        }
    },
    "ScheduleTypeLimits": {
        "Any Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 187
        },
        "Control Type": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 191,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "Fraction": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 188,
            "lower_limit_value": 0.0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1.0
        },
        "Humidity": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 192,
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "Number": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 193
        },
        "On/Off": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 190,
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Temperature": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 4,
            "idf_order": 189,
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        }
    },
    "ShadowCalculation": {
        "ShadowCalculation 1": {
            "calculation_frequency": 20,
            "calculation_method": "AverageOverDaysInFrequency",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 181,
            "maximum_figures_in_shadow_overlap_calculations": 15000
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "No",
            "do_zone_sizing_calculation": "No",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 668,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 15.72,
            "august_ground_temperature": 25.42,
            "december_ground_temperature": 19.57,
            "february_ground_temperature": 17.58,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 215,
            "january_ground_temperature": 17.73,
            "july_ground_temperature": 25.36,
            "june_ground_temperature": 24.78,
            "march_ground_temperature": 14.99,
            "may_ground_temperature": 19.24,
            "november_ground_temperature": 19.98,
            "october_ground_temperature": 23.67,
            "september_ground_temperature": 25.45
        }
    },
    "Site:Location": {
        "Chongqing Shapingba_Chongqing_CHN Design_Conditions": {
            "elevation": 259.1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 185,
            "latitude": 29.58,
            "longitude": 106.47,
            "time_zone": 8.0
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "AdaptiveConvectionAlgorithm",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 182
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "AdaptiveConvectionAlgorithm",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 183
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "kongtiaomoshidualsetpoint": {
            "cooling_setpoint_temperature_schedule_name": "kongtiaozhilengwendu",
            "heating_setpoint_temperature_schedule_name": "kongtiaozhirewendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 179
        }
    },
    "Timestep": {
        "Timestep 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 667,
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 1,
            "idf_order": 665,
            "version_identifier": "8.4"
        }
    },
    "WindowMaterial:Gas": {
        "Air 13mm": {
            "gas_type": "Air",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 672,
            "thickness": 0.0127
        }
    },
    "WindowMaterial:Glazing": {
        "Clear 3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 14,
            "idf_order": 250,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        }
    },
    "WindowMaterial:SimpleGlazingSystem": {
        "6CEBgaotouxingshuangcengloweboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 4,
            "solar_heat_gain_coefficient": 0.52,
            "u_factor": 1.63
        },
        "6CEBzheyangxingshuangcengloweboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 6,
            "solar_heat_gain_coefficient": 0.34,
            "u_factor": 1.63
        },
        "6YNEshuangcengloweboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 5,
            "solar_heat_gain_coefficient": 0.44,
            "u_factor": 1.65
        },
        "putongdantengboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 246,
            "solar_heat_gain_coefficient": 0.81,
            "u_factor": 5.85
        },
        "sancengzhongkongboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 248,
            "solar_heat_gain_coefficient": 0.69,
            "u_factor": 1.76
        },
        "shuangcengzhongkong LOWeboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 249,
            "solar_heat_gain_coefficient": 0.29,
            "u_factor": 1.65
        },
        "shuangcengzhongkongboli": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 3,
            "idf_order": 247,
            "solar_heat_gain_coefficient": 0.7,
            "u_factor": 2.73
        }
    },
    "Zone": {
        "bedroom1.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 818,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom1.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 809,
            "multiplier": 1,
            "x_origin": 6.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom1.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 802,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom1.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 681,
            "multiplier": 1,
            "x_origin": 16.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom1.5": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 832,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "bedroom1.6": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 772,
            "multiplier": 1,
            "x_origin": 14.5,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "bedroom1.7": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 702,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 11.0,
            "z_origin": 0.0
        },
        "bedroom1.8": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 779,
            "multiplier": 1,
            "x_origin": 14.5,
            "y_origin": 11.0,
            "z_origin": 0.0
        },
        "bedroom1.9": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 716,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom1.10": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 723,
            "multiplier": 1,
            "x_origin": 6.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom1.11": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 730,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom1.12": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 737,
            "multiplier": 1,
            "x_origin": 16.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom2.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 937,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom2.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 914,
            "multiplier": 1,
            "x_origin": 6.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom2.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 929,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom2.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 944,
            "multiplier": 1,
            "x_origin": 16.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom2.5": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 850,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "bedroom2.6": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 951,
            "multiplier": 1,
            "x_origin": 14.5,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "bedroom2.7": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 898,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 11.0,
            "z_origin": 0.0
        },
        "bedroom2.8": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 922,
            "multiplier": 1,
            "x_origin": 14.5,
            "y_origin": 11.0,
            "z_origin": 0.0
        },
        "bedroom2.9": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 882,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom2.10": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 874,
            "multiplier": 1,
            "x_origin": 6.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom2.11": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 866,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom2.12": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 994,
            "multiplier": 1,
            "x_origin": 16.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom3.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1137,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom3.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1151,
            "multiplier": 1,
            "x_origin": 6.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom3.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1129,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom3.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1079,
            "multiplier": 1,
            "x_origin": 16.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "bedroom3.5": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1017,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "bedroom3.6": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1086,
            "multiplier": 1,
            "x_origin": 14.5,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "bedroom3.7": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1168,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 11.0,
            "z_origin": 0.0
        },
        "bedroom3.8": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1144,
            "multiplier": 1,
            "x_origin": 14.5,
            "y_origin": 11.0,
            "z_origin": 0.0
        },
        "bedroom3.9": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1049,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom3.10": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1041,
            "multiplier": 1,
            "x_origin": 6.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom3.11": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1033,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "bedroom3.12": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1107,
            "multiplier": 1,
            "x_origin": 16.0,
            "y_origin": 19.0,
            "z_origin": 0.0
        },
        "kitchen1.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 674,
            "multiplier": 1,
            "x_origin": 8.6,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "kitchen1.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 688,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "kitchen1.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 751,
            "multiplier": 1,
            "x_origin": 8.6,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "kitchen1.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 758,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "kitchen2.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 958,
            "multiplier": 1,
            "x_origin": 8.6,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "kitchen2.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1001,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "kitchen2.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 972,
            "multiplier": 1,
            "x_origin": 8.6,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "kitchen2.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 965,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "kitchen3.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1072,
            "multiplier": 1,
            "x_origin": 8.6,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "kitchen3.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1100,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "kitchen3.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1093,
            "multiplier": 1,
            "x_origin": 8.6,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "kitchen3.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1065,
            "multiplier": 1,
            "x_origin": 11.0,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "livingroom1.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 825,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "livingroom1.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 695,
            "multiplier": 1,
            "x_origin": 13.5,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "livingroom1.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 709,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "livingroom1.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 765,
            "multiplier": 1,
            "x_origin": 13.4,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "livingroom2.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 857,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "livingroom2.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 905,
            "multiplier": 1,
            "x_origin": 13.5,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "livingroom2.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 889,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "livingroom2.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 841,
            "multiplier": 1,
            "x_origin": 13.4,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "livingroom3.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1024,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "livingroom3.2": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1159,
            "multiplier": 1,
            "x_origin": 13.5,
            "y_origin": 3.0,
            "z_origin": 0.0
        },
        "livingroom3.3": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1056,
            "multiplier": 1,
            "x_origin": 0.0,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "livingroom3.4": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1008,
            "multiplier": 1,
            "x_origin": 13.4,
            "y_origin": 14.5,
            "z_origin": 0.0
        },
        "staircase1.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 744,
            "multiplier": 1,
            "x_origin": 7.5,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "staircase2.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 979,
            "multiplier": 1,
            "x_origin": 7.5,
            "y_origin": 7.5,
            "z_origin": 0.0
        },
        "staircase3.1": {
            "direction_of_relative_north": 0.0,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 7,
            "idf_order": 1114,
            "multiplier": 1,
            "x_origin": 7.5,
            "y_origin": 7.5,
            "z_origin": 0.0
        }
    },
    "ZoneControl:Thermostat": {
        "bedroom1.1": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 135,
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "bedroom1.2": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 136,
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "bedroom1.3": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 137,
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "bedroom1.4": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 138,
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "bedroom1.5": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 139,
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "bedroom1.6": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 140,
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "bedroom1.7": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 141,
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "bedroom1.8": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 142,
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "bedroom1.9": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 143,
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "bedroom1.10": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 144,
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "bedroom1.11": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 145,
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "bedroom1.12": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 146,
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "bedroom2.1": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 151,
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "bedroom2.2": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 152,
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "bedroom2.3": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 153,
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "bedroom2.4": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 154,
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "bedroom2.5": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 155,
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "bedroom2.6": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 156,
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "bedroom2.7": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 157,
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "bedroom2.8": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 158,
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "bedroom2.9": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 159,
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "bedroom2.10": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 160,
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "bedroom2.11": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 161,
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "bedroom2.12": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 162,
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "bedroom3.1": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 167,
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "bedroom3.2": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 168,
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "bedroom3.3": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 169,
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "bedroom3.4": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 170,
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "bedroom3.5": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 171,
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "bedroom3.6": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 172,
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "bedroom3.7": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 173,
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "bedroom3.8": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 174,
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "bedroom3.9": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 175,
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "bedroom3.10": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 176,
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "bedroom3.11": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 177,
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "bedroom3.12": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 178,
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "livingroom1.1": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 131,
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "livingroom1.2": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 132,
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "livingroom1.3": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 133,
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "livingroom1.4": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 134,
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "livingroom2.1": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 147,
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "livingroom2.2": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 148,
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "livingroom2.3": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 149,
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "livingroom2.4": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 150,
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "livingroom3.1": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 163,
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "livingroom3.2": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 164,
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "livingroom3.3": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 165,
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "livingroom3.4": {
            "control_1_name": "kongtiaomoshidualsetpoint",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "kongtiaomoshiquannianwendu",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 5,
            "idf_order": 166,
            "zone_or_zonelist_name": "livingroom3.4"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 611,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom1.1",
            "zone_air_node_name": "airlivingroom1.1",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom1.1",
            "zone_name": "livingroom1.1",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom1.1"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 612,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom1.2",
            "zone_air_node_name": "airlivingroom1.2",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom1.2",
            "zone_name": "livingroom1.2",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom1.2"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 613,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom1.3",
            "zone_air_node_name": "airlivingroom1.3",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom1.3",
            "zone_name": "livingroom1.3",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom1.3"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 614,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom1.4",
            "zone_air_node_name": "airlivingroom1.4",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom1.4",
            "zone_name": "livingroom1.4",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom1.4"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 615,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.1",
            "zone_air_node_name": "airlbedroom1.1",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.1",
            "zone_name": "bedroom1.1",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.1"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 616,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.2",
            "zone_air_node_name": "airlbedroom1.2",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.2",
            "zone_name": "bedroom1.2",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.2"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 617,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.3",
            "zone_air_node_name": "airlbedroom1.3",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.3",
            "zone_name": "bedroom1.3",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.3"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 618,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.4",
            "zone_air_node_name": "airlbedroom1.4",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.4",
            "zone_name": "bedroom1.4",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.4"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 619,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.5",
            "zone_air_node_name": "airlbedroom1.5",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.5",
            "zone_name": "bedroom1.5",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.5"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 620,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.6",
            "zone_air_node_name": "airlbedroom1.6",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.6",
            "zone_name": "bedroom1.6",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.6"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 621,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.7",
            "zone_air_node_name": "airlbedroom1.7",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.7",
            "zone_name": "bedroom1.7",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.7"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 622,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.8",
            "zone_air_node_name": "airlbedroom1.8",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.8",
            "zone_name": "bedroom1.8",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.8"
        },
        "ZoneHVAC:EquipmentConnections 13": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 623,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.9",
            "zone_air_node_name": "airlbedroom1.9",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.9",
            "zone_name": "bedroom1.9",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.9"
        },
        "ZoneHVAC:EquipmentConnections 14": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 624,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.10",
            "zone_air_node_name": "airlbedroom1.10",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.10",
            "zone_name": "bedroom1.10",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.10"
        },
        "ZoneHVAC:EquipmentConnections 15": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 625,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.11",
            "zone_air_node_name": "airlbedroom1.11",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.11",
            "zone_name": "bedroom1.11",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.11"
        },
        "ZoneHVAC:EquipmentConnections 16": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 626,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom1.12",
            "zone_air_node_name": "airlbedroom1.12",
            "zone_conditioning_equipment_list_name": "equipmentbedroom1.12",
            "zone_name": "bedroom1.12",
            "zone_return_air_node_or_nodelist_name": "returnbedroom1.12"
        },
        "ZoneHVAC:EquipmentConnections 17": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 627,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom2.1",
            "zone_air_node_name": "airlivingroom2.1",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom2.1",
            "zone_name": "livingroom2.1",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom2.1"
        },
        "ZoneHVAC:EquipmentConnections 18": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 628,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom2.2",
            "zone_air_node_name": "airlivingroom2.2",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom2.2",
            "zone_name": "livingroom2.2",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom2.2"
        },
        "ZoneHVAC:EquipmentConnections 19": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 629,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom2.3",
            "zone_air_node_name": "airlivingroom2.3",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom2.3",
            "zone_name": "livingroom2.3",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom2.3"
        },
        "ZoneHVAC:EquipmentConnections 20": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 630,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom2.4",
            "zone_air_node_name": "airlivingroom2.4",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom2.4",
            "zone_name": "livingroom2.4",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom2.4"
        },
        "ZoneHVAC:EquipmentConnections 21": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 631,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.1",
            "zone_air_node_name": "airlbedroom2.1",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.1",
            "zone_name": "bedroom2.1",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.1"
        },
        "ZoneHVAC:EquipmentConnections 22": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 632,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.2",
            "zone_air_node_name": "airlbedroom2.2",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.2",
            "zone_name": "bedroom2.2",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.2"
        },
        "ZoneHVAC:EquipmentConnections 23": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 633,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.3",
            "zone_air_node_name": "airlbedroom2.3",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.3",
            "zone_name": "bedroom2.3",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.3"
        },
        "ZoneHVAC:EquipmentConnections 24": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 634,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.4",
            "zone_air_node_name": "airlbedroom2.4",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.4",
            "zone_name": "bedroom2.4",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.4"
        },
        "ZoneHVAC:EquipmentConnections 25": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 635,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.5",
            "zone_air_node_name": "airlbedroom2.5",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.5",
            "zone_name": "bedroom2.5",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.5"
        },
        "ZoneHVAC:EquipmentConnections 26": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 636,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.6",
            "zone_air_node_name": "airlbedroom2.6",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.6",
            "zone_name": "bedroom2.6",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.6"
        },
        "ZoneHVAC:EquipmentConnections 27": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 637,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.7",
            "zone_air_node_name": "airlbedroom2.7",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.7",
            "zone_name": "bedroom2.7",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.7"
        },
        "ZoneHVAC:EquipmentConnections 28": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 638,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.8",
            "zone_air_node_name": "airlbedroom2.8",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.8",
            "zone_name": "bedroom2.8",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.8"
        },
        "ZoneHVAC:EquipmentConnections 29": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 639,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.9",
            "zone_air_node_name": "airlbedroom2.9",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.9",
            "zone_name": "bedroom2.9",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.9"
        },
        "ZoneHVAC:EquipmentConnections 30": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 640,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.10",
            "zone_air_node_name": "airlbedroom2.10",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.10",
            "zone_name": "bedroom2.10",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.10"
        },
        "ZoneHVAC:EquipmentConnections 31": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 641,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.11",
            "zone_air_node_name": "airlbedroom2.11",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.11",
            "zone_name": "bedroom2.11",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.11"
        },
        "ZoneHVAC:EquipmentConnections 32": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 642,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom2.12",
            "zone_air_node_name": "airlbedroom2.12",
            "zone_conditioning_equipment_list_name": "equipmentbedroom2.12",
            "zone_name": "bedroom2.12",
            "zone_return_air_node_or_nodelist_name": "returnbedroom2.12"
        },
        "ZoneHVAC:EquipmentConnections 33": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 643,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom3.1",
            "zone_air_node_name": "airlivingroom3.1",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom3.1",
            "zone_name": "livingroom3.1",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom3.1"
        },
        "ZoneHVAC:EquipmentConnections 34": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 644,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom3.2",
            "zone_air_node_name": "airlivingroom3.2",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom3.2",
            "zone_name": "livingroom3.2",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom3.2"
        },
        "ZoneHVAC:EquipmentConnections 35": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 645,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom3.3",
            "zone_air_node_name": "airlivingroom3.3",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom3.3",
            "zone_name": "livingroom3.3",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom3.3"
        },
        "ZoneHVAC:EquipmentConnections 36": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 646,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletlivingroom3.4",
            "zone_air_node_name": "airlivingroom3.4",
            "zone_conditioning_equipment_list_name": "equipmentlivingroom3.4",
            "zone_name": "livingroom3.4",
            "zone_return_air_node_or_nodelist_name": "returnlivingroom3.4"
        },
        "ZoneHVAC:EquipmentConnections 37": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 647,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.1",
            "zone_air_node_name": "airlbedroom3.1",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.1",
            "zone_name": "bedroom3.1",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.1"
        },
        "ZoneHVAC:EquipmentConnections 38": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 648,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.2",
            "zone_air_node_name": "airlbedroom3.2",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.2",
            "zone_name": "bedroom3.2",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.2"
        },
        "ZoneHVAC:EquipmentConnections 39": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 649,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.3",
            "zone_air_node_name": "airlbedroom3.3",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.3",
            "zone_name": "bedroom3.3",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.3"
        },
        "ZoneHVAC:EquipmentConnections 40": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 650,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.4",
            "zone_air_node_name": "airlbedroom3.4",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.4",
            "zone_name": "bedroom3.4",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.4"
        },
        "ZoneHVAC:EquipmentConnections 41": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 651,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.5",
            "zone_air_node_name": "airlbedroom3.5",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.5",
            "zone_name": "bedroom3.5",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.5"
        },
        "ZoneHVAC:EquipmentConnections 42": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 652,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.6",
            "zone_air_node_name": "airlbedroom3.6",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.6",
            "zone_name": "bedroom3.6",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.6"
        },
        "ZoneHVAC:EquipmentConnections 43": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 653,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.7",
            "zone_air_node_name": "airlbedroom3.7",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.7",
            "zone_name": "bedroom3.7",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.7"
        },
        "ZoneHVAC:EquipmentConnections 44": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 654,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.8",
            "zone_air_node_name": "airlbedroom3.8",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.8",
            "zone_name": "bedroom3.8",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.8"
        },
        "ZoneHVAC:EquipmentConnections 45": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 655,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.9",
            "zone_air_node_name": "airlbedroom3.9",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.9",
            "zone_name": "bedroom3.9",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.9"
        },
        "ZoneHVAC:EquipmentConnections 46": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 656,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.10",
            "zone_air_node_name": "airlbedroom3.10",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.10",
            "zone_name": "bedroom3.10",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.10"
        },
        "ZoneHVAC:EquipmentConnections 47": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 657,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.11",
            "zone_air_node_name": "airlbedroom3.11",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.11",
            "zone_name": "bedroom3.11",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.11"
        },
        "ZoneHVAC:EquipmentConnections 48": {
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 6,
            "idf_order": 658,
            "zone_air_inlet_node_or_nodelist_name": "supplyInletbedroom3.12",
            "zone_air_node_name": "airlbedroom3.12",
            "zone_conditioning_equipment_list_name": "equipmentbedroom3.12",
            "zone_name": "bedroom3.12",
            "zone_return_air_node_or_nodelist_name": "returnbedroom3.12"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "equipmentbedroom1.1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.1"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 567,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.2": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.2"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 568,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.3": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.3"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 569,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.4": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.4"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 570,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.5": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.5"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 571,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.6": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.6"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 572,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.7": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.7"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 573,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.8": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.8"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 574,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.9": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.9"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 575,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.10": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.10"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 576,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.11": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.11"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 577,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom1.12": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom1.12"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 578,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.1"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 583,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.2": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.2"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 584,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.3": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.3"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 585,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.4": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.4"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 586,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.5": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.5"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 587,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.6": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.6"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 588,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.7": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.7"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 589,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.8": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.8"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 590,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.9": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.9"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 591,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.10": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.10"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 592,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.11": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.11"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 593,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom2.12": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom2.12"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 594,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.1"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 599,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.2": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.2"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 600,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.3": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.3"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 601,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.4": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.4"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 602,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.5": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.5"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 603,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.6": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.6"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 604,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.7": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.7"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 605,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.8": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.8"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 606,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.9": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.9"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 607,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.10": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.10"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 608,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.11": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.11"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 609,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentbedroom3.12": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "bedroom3.12"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 610,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom1.1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom1.1"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 563,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom1.2": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom1.2"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 564,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom1.3": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom1.3"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 565,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom1.4": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom1.4"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 566,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom2.1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom2.1"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 579,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom2.2": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom2.2"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 580,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom2.3": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom2.3"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 581,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom2.4": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom2.4"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 582,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom3.1": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom3.1"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 595,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom3.2": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom3.2"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 596,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom3.3": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom3.3"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 597,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        },
        "equipmentlivingroom3.4": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_name": "1",
                    "zone_equipment_object_type": "livingroom3.4"
                }
            ],
            "idf_max_extensible_fields": 3,
            "idf_max_fields": 8,
            "idf_order": 598,
            "load_distribution_scheme": "ZoneHVAC:IdealLoadsAirSystem"
        }
    },
    "ZoneHVAC:IdealLoadsAirSystem": {
        "bedroom1.1": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 519,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.1"
        },
        "bedroom1.2": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 520,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.2"
        },
        "bedroom1.3": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 521,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.3"
        },
        "bedroom1.4": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 522,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.4"
        },
        "bedroom1.5": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 523,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.5"
        },
        "bedroom1.6": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 524,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.6"
        },
        "bedroom1.7": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 525,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.7"
        },
        "bedroom1.8": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 526,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.8"
        },
        "bedroom1.9": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 527,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.9"
        },
        "bedroom1.10": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 528,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.10"
        },
        "bedroom1.11": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 529,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.11"
        },
        "bedroom1.12": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 530,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom1.12"
        },
        "bedroom2.1": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 535,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.1"
        },
        "bedroom2.2": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 536,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.2"
        },
        "bedroom2.3": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 537,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.3"
        },
        "bedroom2.4": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 538,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.4"
        },
        "bedroom2.5": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 539,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.5"
        },
        "bedroom2.6": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 540,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.6"
        },
        "bedroom2.7": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 541,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.7"
        },
        "bedroom2.8": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 542,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.8"
        },
        "bedroom2.9": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 543,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.9"
        },
        "bedroom2.10": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 544,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.10"
        },
        "bedroom2.11": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 545,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.11"
        },
        "bedroom2.12": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 546,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom2.12"
        },
        "bedroom3.1": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 551,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.1"
        },
        "bedroom3.2": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 552,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.2"
        },
        "bedroom3.3": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 553,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.3"
        },
        "bedroom3.4": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 554,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.4"
        },
        "bedroom3.5": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 555,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.5"
        },
        "bedroom3.6": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 556,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.6"
        },
        "bedroom3.7": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 557,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.7"
        },
        "bedroom3.8": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 558,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.8"
        },
        "bedroom3.9": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 559,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.9"
        },
        "bedroom3.10": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 560,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.10"
        },
        "bedroom3.11": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 561,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.11"
        },
        "bedroom3.12": {
            "availability_schedule_name": "kongtiaokaiqi-Bedroom",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 562,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletbedroom3.12"
        },
        "livingroom1.1": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 515,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom1.1"
        },
        "livingroom1.2": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 516,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom1.2"
        },
        "livingroom1.3": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 517,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom1.3"
        },
        "livingroom1.4": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 518,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom1.4"
        },
        "livingroom2.1": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 531,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom2.1"
        },
        "livingroom2.2": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 532,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom2.2"
        },
        "livingroom2.3": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 533,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom2.3"
        },
        "livingroom2.4": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 534,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom2.4"
        },
        "livingroom3.1": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 547,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom3.1"
        },
        "livingroom3.2": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 548,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom3.2"
        },
        "livingroom3.3": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 549,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom3.3"
        },
        "livingroom3.4": {
            "availability_schedule_name": "kongtiaokaiqi-keting",
            "cooling_availability_schedule_name": "ConstantSensibleHeatRatio",
            "cooling_sensible_heat_ratio": "None",
            "dehumidification_control_type": "0.7",
            "demand_controlled_ventilation_type": "NoEconomizer",
            "heat_recovery_type": "0.7",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 27,
            "idf_order": 550,
            "maximum_heating_supply_air_humidity_ratio": 0.0077,
            "maximum_heating_supply_air_temperature": 13,
            "maximum_sensible_heating_capacity": "NoLimit",
            "minimum_cooling_supply_air_humidity_ratio": "NoLimit",
            "minimum_cooling_supply_air_temperature": 0.0156,
            "outdoor_air_economizer_type": "None",
            "outdoor_air_inlet_node_name": "None",
            "sensible_heat_recovery_effectiveness": 0.65,
            "system_inlet_air_node_name": "50",
            "zone_supply_air_node_name": "supplyInletlivingroom3.4"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "bedroom1.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 463,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "bedroom1.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 464,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "bedroom1.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 465,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "bedroom1.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 466,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "bedroom1.5": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 467,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "bedroom1.6": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 468,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "bedroom1.7": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 469,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "bedroom1.8": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 470,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "bedroom1.9": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 471,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "bedroom1.10": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 472,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "bedroom1.11": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 473,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "bedroom1.12": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 474,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "bedroom2.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 483,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "bedroom2.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 484,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "bedroom2.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 485,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "bedroom2.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 486,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "bedroom2.5": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 487,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "bedroom2.6": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 488,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "bedroom2.7": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 489,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "bedroom2.8": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 490,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "bedroom2.9": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 491,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "bedroom2.10": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 492,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "bedroom2.11": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 493,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "bedroom2.12": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 494,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "bedroom3.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 503,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "bedroom3.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 504,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "bedroom3.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 505,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "bedroom3.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 506,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "bedroom3.5": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 507,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "bedroom3.6": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 508,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "bedroom3.7": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 509,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "bedroom3.8": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 510,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "bedroom3.9": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 511,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "bedroom3.10": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 512,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "bedroom3.11": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 513,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "bedroom3.12": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 514,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "kitchen1.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 455,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen1.1"
        },
        "kitchen1.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 456,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen1.2"
        },
        "kitchen1.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 457,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen1.3"
        },
        "kitchen1.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 458,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen1.4"
        },
        "kitchen2.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 475,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen2.1"
        },
        "kitchen2.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 476,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen2.2"
        },
        "kitchen2.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 477,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen2.3"
        },
        "kitchen2.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 478,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen2.4"
        },
        "kitchen3.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 495,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen3.1"
        },
        "kitchen3.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 496,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen3.2"
        },
        "kitchen3.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 497,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen3.3"
        },
        "kitchen3.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 498,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "kitchen3.4"
        },
        "livingroom1.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 459,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "livingroom1.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 460,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "livingroom1.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 461,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "livingroom1.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 462,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "livingroom2.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 479,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "livingroom2.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 480,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "livingroom2.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 481,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "livingroom2.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 482,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "livingroom3.1": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 499,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "livingroom3.2": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 500,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "livingroom3.3": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 501,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "livingroom3.4": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.606,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 12,
            "idf_order": 502,
            "schedule_name": "Always On",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "zone_or_zonelist_name": "livingroom3.4"
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "bedroom1.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 75,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "bedroom1.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 76,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "bedroom1.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 77,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "bedroom1.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 78,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "bedroom1.5": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 79,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "bedroom1.6": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 80,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "bedroom1.7": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 81,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "bedroom1.8": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 82,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "bedroom1.9": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 83,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "bedroom1.10": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 84,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "bedroom1.11": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 85,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "bedroom1.12": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 86,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "bedroom2.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 95,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "bedroom2.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 96,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "bedroom2.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 97,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "bedroom2.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 98,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "bedroom2.5": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 99,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "bedroom2.6": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 100,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "bedroom2.7": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 101,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "bedroom2.8": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 102,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "bedroom2.9": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 103,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "bedroom2.10": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 104,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "bedroom2.11": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 105,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "bedroom2.12": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 106,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "bedroom3.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 115,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "bedroom3.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 116,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "bedroom3.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 117,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "bedroom3.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 118,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "bedroom3.5": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 119,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "bedroom3.6": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 120,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "bedroom3.7": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 121,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "bedroom3.8": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 122,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "bedroom3.9": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 123,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "bedroom3.10": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 124,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "bedroom3.11": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 125,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "bedroom3.12": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 126,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "jichubedroom1.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 15,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.1"
        },
        "jichubedroom1.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 16,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.2"
        },
        "jichubedroom1.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 17,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.3"
        },
        "jichubedroom1.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 18,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.4"
        },
        "jichubedroom1.5": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 19,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.5"
        },
        "jichubedroom1.6": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 20,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.6"
        },
        "jichubedroom1.7": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 21,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.7"
        },
        "jichubedroom1.8": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 22,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.8"
        },
        "jichubedroom1.9": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 23,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.9"
        },
        "jichubedroom1.10": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 24,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.10"
        },
        "jichubedroom1.11": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 25,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.11"
        },
        "jichubedroom1.12": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 26,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom1.12"
        },
        "jichubedroom2.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 35,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.1"
        },
        "jichubedroom2.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 36,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.2"
        },
        "jichubedroom2.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 37,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.3"
        },
        "jichubedroom2.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 38,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.4"
        },
        "jichubedroom2.5": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 39,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.5"
        },
        "jichubedroom2.6": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 40,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.6"
        },
        "jichubedroom2.7": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 41,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.7"
        },
        "jichubedroom2.8": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 42,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.8"
        },
        "jichubedroom2.9": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 43,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.9"
        },
        "jichubedroom2.10": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 44,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.10"
        },
        "jichubedroom2.11": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 45,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.11"
        },
        "jichubedroom2.12": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 46,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom2.12"
        },
        "jichubedroom3.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 55,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.1"
        },
        "jichubedroom3.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 56,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.2"
        },
        "jichubedroom3.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 57,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.3"
        },
        "jichubedroom3.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 58,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.4"
        },
        "jichubedroom3.5": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 59,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.5"
        },
        "jichubedroom3.6": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 60,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.6"
        },
        "jichubedroom3.7": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 61,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.7"
        },
        "jichubedroom3.8": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 62,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.8"
        },
        "jichubedroom3.9": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 63,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.9"
        },
        "jichubedroom3.10": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 64,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.10"
        },
        "jichubedroom3.11": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 65,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.11"
        },
        "jichubedroom3.12": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 66,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengbedroom",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "bedroom3.12"
        },
        "jichukitchen1.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 7,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.1"
        },
        "jichukitchen1.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 8,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.2"
        },
        "jichukitchen1.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 9,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.3"
        },
        "jichukitchen1.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 10,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.4"
        },
        "jichukitchen2.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 27,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.1"
        },
        "jichukitchen2.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 28,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.2"
        },
        "jichukitchen2.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 29,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.3"
        },
        "jichukitchen2.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 30,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.4"
        },
        "jichukitchen3.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 47,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.1"
        },
        "jichukitchen3.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 48,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.2"
        },
        "jichukitchen3.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 49,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.3"
        },
        "jichukitchen3.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 50,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengqita",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.4"
        },
        "jichulivingroom1.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 11,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "jichulivingroom1.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 12,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "jichulivingroom1.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 13,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "jichulivingroom1.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 14,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "jichulivingroom2.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 31,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "jichulivingroom2.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 32,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "jichulivingroom2.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 33,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "jichulivingroom2.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 34,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "jichulivingroom3.1": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 51,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "jichulivingroom3.2": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 52,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "jichulivingroom3.3": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 53,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "jichulivingroom3.4": {
            "air_changes_per_hour": 4,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 54,
            "maximum_wind_speed": 40,
            "schedule_name": "jichutongfengketing",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.4"
        },
        "kitchen1.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 67,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.1"
        },
        "kitchen1.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 68,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.2"
        },
        "kitchen1.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 69,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.3"
        },
        "kitchen1.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 70,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen1.4"
        },
        "kitchen2.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 87,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.1"
        },
        "kitchen2.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 88,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.2"
        },
        "kitchen2.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 89,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.3"
        },
        "kitchen2.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 90,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen2.4"
        },
        "kitchen3.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 107,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.1"
        },
        "kitchen3.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 108,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.2"
        },
        "kitchen3.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 109,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.3"
        },
        "kitchen3.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 110,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "kitchen3.4"
        },
        "livingroom1.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 71,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.1"
        },
        "livingroom1.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 72,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.2"
        },
        "livingroom1.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 73,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.3"
        },
        "livingroom1.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 74,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom1.4"
        },
        "livingroom2.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 91,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.1"
        },
        "livingroom2.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 92,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.2"
        },
        "livingroom2.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 93,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.3"
        },
        "livingroom2.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 94,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom2.4"
        },
        "livingroom3.1": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 111,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.1"
        },
        "livingroom3.2": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 112,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.2"
        },
        "livingroom3.3": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 113,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.3"
        },
        "livingroom3.4": {
            "air_changes_per_hour": 0,
            "constant_term_coefficient": 0.606,
            "delta_temperature": -100,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "idf_max_extensible_fields": 0,
            "idf_max_fields": 26,
            "idf_order": 114,
            "maximum_outdoor_temperature": 28.78,
            "maximum_wind_speed": 40,
            "minimum_outdoor_temperature": 15.37,
            "schedule_name": "tongfengcishubianliang",
            "temperature_term_coefficient": 0.036,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1177,
            "ventilation_type": "Natural",
            "zone_or_zonelist_name": "livingroom3.4"
        }
    }
}
