!-Generator IDFEditor 1.49
!-Option OriginalOrderTop UseSpecialFormat

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


Construction,
    Exterior Wall8,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    70mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Material,
    70mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.07,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Construction,
    Exterior Roof8,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    70mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Window1,        !- Name
    shuangcengzhongkongboli; !- Outside Layer

Construction,
    Exterior Window,        !- Name
    sancengzhongkongboli;    !- Outside Layer

Construction,
    Exterior Window3,        !- Name
    6YNEshuangcengloweboli;  !- Outside Layer

WindowMaterial:SimpleGlazingSystem,
    6YNEshuangcengloweboli,  !- Name
    1.8,                     !- U-Factor {W/m2-K}
    0.33;                    !- Solar Heat Gain Coefficient

ZoneVentilation:DesignFlowRate,
    jichukitchen1.1,         !- Name
    kitchen1.1,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen1.2,         !- Name
    kitchen1.2,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen1.3,         !- Name
    kitchen1.3,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen1.4,         !- Name
    kitchen1.4,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom1.1,      !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom1.2,      !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom1.3,      !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom1.4,      !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.1,         !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.2,         !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.3,         !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.4,         !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.5,         !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.6,         !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.7,         !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.8,         !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.9,         !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.10,        !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.11,        !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom1.12,        !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen2.1,         !- Name
    kitchen2.1,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen2.2,         !- Name
    kitchen2.2,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen2.3,         !- Name
    kitchen2.3,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen2.4,         !- Name
    kitchen2.4,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom2.1,      !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom2.2,      !- Name
    livingroom2.2,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom2.3,      !- Name
    livingroom2.3,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom2.4,      !- Name
    livingroom2.4,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.1,         !- Name
    bedroom2.1,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.2,         !- Name
    bedroom2.2,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.3,         !- Name
    bedroom2.3,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.4,         !- Name
    bedroom2.4,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.5,         !- Name
    bedroom2.5,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.6,         !- Name
    bedroom2.6,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.7,         !- Name
    bedroom2.7,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.8,         !- Name
    bedroom2.8,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.9,         !- Name
    bedroom2.9,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.10,        !- Name
    bedroom2.10,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.11,        !- Name
    bedroom2.11,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom2.12,        !- Name
    bedroom2.12,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen3.1,         !- Name
    kitchen3.1,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen3.2,         !- Name
    kitchen3.2,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen3.3,         !- Name
    kitchen3.3,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichukitchen3.4,         !- Name
    kitchen3.4,              !- Zone or ZoneList Name
    jichutongfengqita,       !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom3.1,      !- Name
    livingroom3.1,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom3.2,      !- Name
    livingroom3.2,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom3.3,      !- Name
    livingroom3.3,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichulivingroom3.4,      !- Name
    livingroom3.4,           !- Zone or ZoneList Name
    jichutongfengketing,     !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.1,         !- Name
    bedroom3.1,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.2,         !- Name
    bedroom3.2,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.3,         !- Name
    bedroom3.3,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.4,         !- Name
    bedroom3.4,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.5,         !- Name
    bedroom3.5,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.6,         !- Name
    bedroom3.6,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.7,         !- Name
    bedroom3.7,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.8,         !- Name
    bedroom3.8,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.9,         !- Name
    bedroom3.9,              !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.10,        !- Name
    bedroom3.10,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.11,        !- Name
    bedroom3.11,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    jichubedroom3.12,        !- Name
    bedroom3.12,             !- Zone or ZoneList Name
    jichutongfengbedroom,    !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    4,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    ,                        !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    ,                        !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen1.1,              !- Name
    kitchen1.1,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen1.2,              !- Name
    kitchen1.2,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen1.3,              !- Name
    kitchen1.3,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen1.4,              !- Name
    kitchen1.4,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom1.1,           !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom1.2,           !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom1.3,           !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom1.4,           !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.1,              !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.2,              !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.3,              !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.4,              !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.5,              !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.6,              !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.7,              !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.8,              !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.9,              !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.10,             !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.11,             !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom1.12,             !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen2.1,              !- Name
    kitchen2.1,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen2.2,              !- Name
    kitchen2.2,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen2.3,              !- Name
    kitchen2.3,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen2.4,              !- Name
    kitchen2.4,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom2.1,           !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom2.2,           !- Name
    livingroom2.2,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom2.3,           !- Name
    livingroom2.3,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom2.4,           !- Name
    livingroom2.4,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.1,              !- Name
    bedroom2.1,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.2,              !- Name
    bedroom2.2,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.3,              !- Name
    bedroom2.3,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.4,              !- Name
    bedroom2.4,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.5,              !- Name
    bedroom2.5,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.6,              !- Name
    bedroom2.6,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.7,              !- Name
    bedroom2.7,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.8,              !- Name
    bedroom2.8,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.9,              !- Name
    bedroom2.9,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.10,             !- Name
    bedroom2.10,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.11,             !- Name
    bedroom2.11,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom2.12,             !- Name
    bedroom2.12,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen3.1,              !- Name
    kitchen3.1,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen3.2,              !- Name
    kitchen3.2,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen3.3,              !- Name
    kitchen3.3,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    kitchen3.4,              !- Name
    kitchen3.4,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom3.1,           !- Name
    livingroom3.1,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom3.2,           !- Name
    livingroom3.2,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom3.3,           !- Name
    livingroom3.3,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    livingroom3.4,           !- Name
    livingroom3.4,           !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.1,              !- Name
    bedroom3.1,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.2,              !- Name
    bedroom3.2,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.3,              !- Name
    bedroom3.3,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.4,              !- Name
    bedroom3.4,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.5,              !- Name
    bedroom3.5,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.6,              !- Name
    bedroom3.6,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.7,              !- Name
    bedroom3.7,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.8,              !- Name
    bedroom3.8,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.9,              !- Name
    bedroom3.9,              !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.10,             !- Name
    bedroom3.10,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.11,             !- Name
    bedroom3.11,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:DesignFlowRate,
    bedroom3.12,             !- Name
    bedroom3.12,             !- Zone or ZoneList Name
    tongfengcishubianliang,  !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    30.78824409347776,                       !- Air Changes per Hour {1/hr}
    Natural,                 !- Ventilation Type
    0,                       !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0,                       !- Velocity Squared Term Coefficient
    ,                        !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    ,                        !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.37,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    28.78,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

Schedule:Compact,
    jichutongfengbedroom,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 0,         !- Field 4
    Until: 21:00, 1,         !- Field 6
    Until: 24:00, 0,         !- Field 8
    For: Saturday Sunday AllOtherDays,  !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    jichutongfengketing,     !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 17:00, 1,         !- Field 4
    Until: 24:00, 0,         !- Field 6
    For: Saturday Sunday AllOtherDays,  !- Field 7
    Until: 07:00, 1,         !- Field 9
    Until: 24:00, 0;         !- Field 11

Schedule:Compact,
    jichutongfengqita,       !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

People,
    bedroom3.2,              !- Name
    bedroom3.2,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

ZoneControl:Thermostat,
    livingroom1.1,           !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom1.2,           !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom1.3,           !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom1.4,           !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.1,              !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.2,              !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.3,              !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.4,              !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.5,              !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.6,              !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.7,              !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.8,              !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.9,              !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.10,             !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.11,             !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom1.12,             !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom2.1,           !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom2.2,           !- Name
    livingroom2.2,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom2.3,           !- Name
    livingroom2.3,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom2.4,           !- Name
    livingroom2.4,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.1,              !- Name
    bedroom2.1,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.2,              !- Name
    bedroom2.2,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.3,              !- Name
    bedroom2.3,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.4,              !- Name
    bedroom2.4,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.5,              !- Name
    bedroom2.5,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.6,              !- Name
    bedroom2.6,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.7,              !- Name
    bedroom2.7,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.8,              !- Name
    bedroom2.8,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.9,              !- Name
    bedroom2.9,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.10,             !- Name
    bedroom2.10,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.11,             !- Name
    bedroom2.11,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom2.12,             !- Name
    bedroom2.12,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom3.1,           !- Name
    livingroom3.1,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom3.2,           !- Name
    livingroom3.2,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom3.3,           !- Name
    livingroom3.3,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    livingroom3.4,           !- Name
    livingroom3.4,           !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.1,              !- Name
    bedroom3.1,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.2,              !- Name
    bedroom3.2,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.3,              !- Name
    bedroom3.3,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.4,              !- Name
    bedroom3.4,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.5,              !- Name
    bedroom3.5,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.6,              !- Name
    bedroom3.6,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.7,              !- Name
    bedroom3.7,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.8,              !- Name
    bedroom3.8,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.9,              !- Name
    bedroom3.9,              !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.10,             !- Name
    bedroom3.10,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.11,             !- Name
    bedroom3.11,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ZoneControl:Thermostat,
    bedroom3.12,             !- Name
    bedroom3.12,             !- Zone or ZoneList Name
    kongtiaomoshiquannianwendu,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    kongtiaomoshidualsetpoint;  !- Control 1 Name

ThermostatSetpoint:DualSetpoint,
    kongtiaomoshidualsetpoint,  !- Name
    kongtiaozhirewendu,      !- Heating Setpoint Temperature Schedule Name
    kongtiaozhilengwendu;    !- Cooling Setpoint Temperature Schedule Name

Schedule:Compact,
    kongtiaomoshiquannianwendu,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 4;         !- Field 4

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,AdaptiveConvectionAlgorithm;
SurfaceConvectionAlgorithm:Outside,AdaptiveConvectionAlgorithm;
HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

Site:Location,
    Chongqing Shapingba_Chongqing_CHN Design_Conditions,  !- Name
    29.58,                   !- Latitude {deg}
    106.47,                  !- Longitude {deg}
    8.0,                     !- Time Zone {hr}
    259.10;                  !- Elevation {m}

RunPeriod,
    runperiod,               !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Thursday,                !- Day of Week for Start Day
    Yes,                     !- Use Weather File Holidays and Special Days
    Yes,                     !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1,                       !- Number of Times Runperiod to be Repeated
    ,                        !- Increment Day of Week on repeat
    2015;                    !- Start Year

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Number;                  !- Name

Schedule:Compact,
    Always On,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.0;       !- Field 4

Schedule:Compact,
    chufang Occupancy,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 7:00, 0,          !- Field 4
    Until: 8:00, 1,          !- Field 6
    Until: 18:00, 0,         !- Field 8
    Until: 19:00, 1,         !- Field 10
    Until: 24:00, 0,         !- Field 12
    For: Saturday Sunday AllOtherDays,  !- Field 13
    Until: 8:00, 0,          !- Field 15
    Until: 9:00, 1,          !- Field 17
    Until: 13:00, 0,         !- Field 19
    Until: 14:00, 1,         !- Field 21
    Until: 18:00, 0,         !- Field 23
    Until: 19:00, 1,         !- Field 25
    Until: 24:00, 0;         !- Field 27

Schedule:Compact,
    lighting chufang,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:00, 0,         !- Field 4
    Until: 20:00, .8,        !- Field 6
    Until: 24:00, .4;        !- Field 8

Schedule:Compact,
    equipment chufang,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 10:00, 0,         !- Field 4
    Until: 12:00, 1,         !- Field 6
    Until: 17:00, 0,         !- Field 8
    Until: 19:00, 1,         !- Field 10
    Until: 24:00, 0;         !- Field 12

Schedule:Compact,
    Work Efficiency,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 0;         !- Field 4

Schedule:Compact,
    Clothing Insulation Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 01/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1.34,      !- Field 4
    Through: 02/28,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 1.18,      !- Field 8
    Through: 03/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, .83,       !- Field 12
    Through: 04/30,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, .59,       !- Field 16
    Through: 05/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, .41,       !- Field 20
    Through: 06/30,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00, .33,       !- Field 24
    Through: 07/31,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00, .31,       !- Field 28
    Through: 08/31,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00, .31,       !- Field 32
    Through: 09/30,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00, .44,       !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00, .51,       !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00, .76,       !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00, 1.26;      !- Field 48

Schedule:Compact,
    Air Velocity Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 01/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, .07,       !- Field 4
    Through: 02/28,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, .07,       !- Field 8
    Through: 03/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, .1,        !- Field 12
    Through: 04/30,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, .1,        !- Field 16
    Through: 05/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, .1,        !- Field 20
    Through: 06/30,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00, .16,       !- Field 24
    Through: 07/31,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00, .16,       !- Field 28
    Through: 08/31,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00, .16,       !- Field 32
    Through: 09/30,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00, .13,       !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00, .07,       !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00, .05,       !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00, .07;       !- Field 48

Schedule:Compact,
    jichutongfengcishu,      !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    tongfengcishubianliang,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1;         !- Field 4

Schedule:Compact,
    kongtiaokaiqi-Bedroom,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 1,         !- Field 4
    Until: 21:00, 0,         !- Field 6
    Until: 24:00, 1,         !- Field 8
    For: Saturday Sunday AllOtherDays,  !- Field 9
    Until: 24:00, 1;         !- Field 11

Schedule:Compact,
    Equipment-bedroom,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 19:00, 0,         !- Field 4
    Until: 20:00, .7,        !- Field 6
    Until: 24:00, 1;         !- Field 8

Schedule:Compact,
    keting Occupancy,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 0,         !- Field 4
    Until: 09:00, .333,      !- Field 6
    Until: 19:00, 0,         !- Field 8
    Until: 22:00, 1,         !- Field 10
    Until: 23:00, .333,      !- Field 12
    Until: 24:00, 0,         !- Field 14
    For: Saturday Sunday AllOtherDays,  !- Field 15
    Until: 8:00, 0,          !- Field 17
    Until: 10:00, .333,      !- Field 19
    Until: 13:00, .666,      !- Field 21
    Until: 16:00, .333,      !- Field 23
    Until: 17:00, .666,      !- Field 25
    Until: 23:00, 1,         !- Field 27
    Until: 24:00, .333;      !- Field 29

Schedule:Compact,
    Equipment-keting,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 12:00, .226,      !- Field 4
    Until: 14:00, .688,      !- Field 6
    Until: 19:00, .226,      !- Field 8
    Until: 23:00, 1,         !- Field 10
    Until: 24:00, .226;      !- Field 12

Schedule:Compact,
    light-keting,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:00, 0,         !- Field 4
    Until: 23:00, 1,         !- Field 6
    Until: 24:00, .5;        !- Field 8

Schedule:Compact,
    light-Bedroom,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 18:00, 0,         !- Field 4
    Until: 21:00, .5,        !- Field 6
    Until: 24:00, 1;         !- Field 8

Schedule:Compact,
    kongtiaokaiqi-keting,    !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 17:00, 0,         !- Field 4
    Until: 24:00, 1,         !- Field 6
    For: Saturday Sunday AllOtherDays,  !- Field 7
    Until: 07:00, 0,         !- Field 9
    Until: 24:00, 1;         !- Field 11

Schedule:Compact,
    Bedroom Occupancy,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00, 1,         !- Field 4
    Until: 22:00, 0,         !- Field 6
    Until: 23:00, .333,      !- Field 8
    Until: 24:00, 1,         !- Field 10
    For: Saturday Sunday AllOtherDays,  !- Field 11
    Until: 08:00, 1,         !- Field 13
    Until: 10:00, .5,        !- Field 15
    Until: 14:00, 0,         !- Field 17
    Until: 16:00, .5,        !- Field 19
    Until: 23:00, 0,         !- Field 21
    Until: 24:00, .5;        !- Field 23

Schedule:Compact,
    Activity_zuozi huodong,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 108;       !- Field 4

Schedule:Compact,
    kongtiaomoshi,           !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 02/28,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 1,         !- Field 4
    Through: 05/31,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00, 0,         !- Field 8
    Through: 09/30,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00, 2,         !- Field 12
    Through: 11/30,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00, 0,         !- Field 16
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00, 1;         !- Field 20

Schedule:Compact,
    kongtiaozhilengwendu,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 26;        !- Field 4

Schedule:Compact,
    kongtiaozhirewendu,      !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00, 18;        !- Field 4

Site:GroundTemperature:BuildingSurface,17.73,17.58,14.99,15.72,19.24,24.78,25.36,25.42,25.45,23.67,19.98,19.57;

Material,
    15mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.015,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    35mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.035,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    5mm shuinishajiang,      !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.93,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1050;                    !- Specific Heat {J/kg-K}

Material,
    20mm shuinishajiang,     !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.93,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1050;                    !- Specific Heat {J/kg-K}

Material,
    10mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    200mm shaojieyanduokongzhuanqiti,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1050;                    !- Specific Heat {J/kg-K}

Material,
    20mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.02,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    30mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.03,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    40mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.04,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    200mm 626-725zhengyajiaqihunningtuqikuai,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    675,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    200mm putongshaojieyeyankongxinzhuan,  !- Name
    MediumRough,             !- Roughness
    0.2,                     !- Thickness {m}
    0.54,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1050;                    !- Specific Heat {J/kg-K}

Material,
    50mm 1151-1250quanqinghunningtu,  !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.31,                    !- Conductivity {W/m-K}
    1651,                    !- Density {kg/m3}
    1050;                    !- Specific Heat {J/kg-K}

Material,
    120mm gangjinhunningtu,  !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    1.74,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    40mm suishiluanshihunningtu,  !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    1.51,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    50mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    5mm sbsgaixingliqingfangshuijuancai,  !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1620;                    !- Specific Heat {J/kg-K}

Material,
    100mm 2300suishiluanshihunningtu,  !- Name
    MediumRough,             !- Roughness
    0.1,                     !- Thickness {m}
    1.51,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    4mm sbsgaixingliqingfangshuijuancai,  !- Name
    MediumRough,             !- Roughness
    0.004,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1620;                    !- Specific Heat {J/kg-K}

Material,
    30mm 1551shaojieyanhunningt,  !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.66,                    !- Conductivity {W/m-K}
    1511,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    60mm nanranjisujubenban, !- Name
    MediumSmooth,            !- Roughness
    0.06,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    35,                      !- Density {kg/m3}
    1380;                    !- Specific Heat {J/kg-K}

Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

Material,
    I01 25mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0254,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    I02 50mm insulation board,  !- Name
    MediumRough,             !- Roughness
    0.0508,                  !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    43,                      !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}

Material,
    G01a 19mm gypsum board,  !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}

Material,
    M11 100mm lightweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.53,                    !- Conductivity {W/m-K}
    1280,                    !- Density {kg/m3}
    840;                     !- Specific Heat {J/kg-K}

Material,
    F16 Acoustic tile,       !- Name
    MediumSmooth,            !- Roughness
    0.0191,                  !- Thickness {m}
    0.06,                    !- Conductivity {W/m-K}
    368,                     !- Density {kg/m3}
    590;                     !- Specific Heat {J/kg-K}

Material,
    M01 100mm brick,         !- Name
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    0.89,                    !- Conductivity {W/m-K}
    1920,                    !- Density {kg/m3}
    790;                     !- Specific Heat {J/kg-K}

Material,
    M15 200mm heavyweight concrete,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.95,                    !- Conductivity {W/m-K}
    2240,                    !- Density {kg/m3}
    900;                     !- Specific Heat {J/kg-K}

Material,
    M05 200mm concrete block,!- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.11,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    920;                     !- Specific Heat {J/kg-K}

Material,
    G05 25mm wood,           !- Name
    MediumSmooth,            !- Roughness
    0.0254,                  !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    608,                     !- Density {kg/m3}
    1630;                    !- Specific Heat {J/kg-K}

WindowMaterial:SimpleGlazingSystem,
    shuangcengzhongkongboli, !- Name
    2.8,                     !- U-Factor {W/m2-K}
    0.75;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    sancengzhongkongboli,    !- Name
    1.71,                    !- U-Factor {W/m2-K}
    0.67;                    !- Solar Heat Gain Coefficient

WindowMaterial:Glazing,
    Clear 3mm,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.837,                   !- Solar Transmittance at Normal Incidence
    0.075,                   !- Front Side Solar Reflectance at Normal Incidence
    0.075,                   !- Back Side Solar Reflectance at Normal Incidence
    0.898,                   !- Visible Transmittance at Normal Incidence
    0.081,                   !- Front Side Visible Reflectance at Normal Incidence
    0.081,                   !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

Construction,
    Exterior Walljizhun,     !- Name
    5mm shuinishajiang,      !- Outside Layer
    15mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Exterior Roofjizhun,     !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    35mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Wall1,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    200mm shaojieyanduokongzhuanqiti,  !- Layer 3
    20mm shuinishajiang;     !- Layer 4

Construction,
    Exterior Wall2,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    10mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Exterior Wall3,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    20mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Exterior Wall4,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    30mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Exterior Wall5,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    40mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Exterior Wall,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    50mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Exterior Wall7,          !- Name
    5mm shuinishajiang,      !- Outside Layer
    60mm nanranjisujubenban, !- Layer 2
    20mm shuinishajiang,     !- Layer 3
    200mm shaojieyanduokongzhuanqiti,  !- Layer 4
    20mm shuinishajiang;     !- Layer 5

Construction,
    Interior Wall,           !- Name
    20mm shuinishajiang,     !- Outside Layer
    200mm putongshaojieyeyankongxinzhuan,  !- Layer 2
    20mm shuinishajiang;     !- Layer 3

Construction,
    Interior Floor,          !- Name
    50mm 1151-1250quanqinghunningtu,  !- Outside Layer
    120mm gangjinhunningtu,  !- Layer 2
    20mm shuinishajiang;     !- Layer 3

Construction,
    Exterior Floor,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    50mm nanranjisujubenban, !- Layer 2
    4mm sbsgaixingliqingfangshuijuancai,  !- Layer 3
    20mm shuinishajiang,     !- Layer 4
    100mm 2300suishiluanshihunningtu;  !- Layer 5

Construction,
    Interior Ceiling,        !- Name
    20mm shuinishajiang,     !- Outside Layer
    120mm gangjinhunningtu,  !- Layer 2
    50mm 1151-1250quanqinghunningtu;  !- Layer 3

Construction,
    Exterior Roof1,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 3
    20mm shuinishajiang,     !- Layer 4
    30mm 1551shaojieyanhunningt,  !- Layer 5
    120mm gangjinhunningtu;  !- Layer 6

Construction,
    Exterior Roof2,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    10mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Roof3,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    20mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Roof4,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    30mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Roof,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    40mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Roof6,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    50mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Roof7,          !- Name
    40mm suishiluanshihunningtu,  !- Outside Layer
    20mm shuinishajiang,     !- Layer 2
    60mm nanranjisujubenban, !- Layer 3
    5mm sbsgaixingliqingfangshuijuancai,  !- Layer 4
    20mm shuinishajiang,     !- Layer 5
    30mm 1551shaojieyanhunningt,  !- Layer 6
    120mm gangjinhunningtu;  !- Layer 7

Construction,
    Exterior Door,           !- Name
    F08 Metal surface,       !- Outside Layer
    I01 25mm insulation board;  !- Layer 2

Construction,
    Interior Door,           !- Name
    G05 25mm wood;           !- Outside Layer

People,
    kitchen1.1,              !- Name
    kitchen1.1,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen1.2,              !- Name
    kitchen1.2,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen1.3,              !- Name
    kitchen1.3,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen1.4,              !- Name
    kitchen1.4,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom1.1,           !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom1.2,           !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom1.3,           !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom1.4,           !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.1,              !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.2,              !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.3,              !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.4,              !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.5,              !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.6,              !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.7,              !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.8,              !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.9,              !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.10,             !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.11,             !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom1.12,             !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen2.1,              !- Name
    kitchen2.1,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen2.2,              !- Name
    kitchen2.2,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen2.3,              !- Name
    kitchen2.3,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen2.4,              !- Name
    kitchen2.4,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom2.1,           !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom2.2,           !- Name
    livingroom2.2,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom2.3,           !- Name
    livingroom2.3,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom2.4,           !- Name
    livingroom2.4,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.1,              !- Name
    bedroom2.1,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.3,              !- Name
    bedroom2.3,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.4,              !- Name
    bedroom2.4,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.5,              !- Name
    bedroom2.5,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.6,              !- Name
    bedroom2.6,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.7,              !- Name
    bedroom2.7,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.8,              !- Name
    bedroom2.8,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.9,              !- Name
    bedroom2.9,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.10,             !- Name
    bedroom2.10,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.11,             !- Name
    bedroom2.11,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom2.12,             !- Name
    bedroom2.12,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen3.1,              !- Name
    kitchen3.1,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen3.2,              !- Name
    kitchen3.2,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen3.3,              !- Name
    kitchen3.3,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    kitchen3.4,              !- Name
    kitchen3.4,              !- Zone or ZoneList Name
    chufang Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom3.1,           !- Name
    livingroom3.1,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom3.2,           !- Name
    livingroom3.2,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom3.3,           !- Name
    livingroom3.3,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    livingroom3.4,           !- Name
    livingroom3.4,           !- Zone or ZoneList Name
    keting Occupancy,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.1,              !- Name
    bedroom3.1,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.3,              !- Name
    bedroom3.3,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.4,              !- Name
    bedroom3.4,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.5,              !- Name
    bedroom3.5,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.6,              !- Name
    bedroom3.6,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.7,              !- Name
    bedroom3.7,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.8,              !- Name
    bedroom3.8,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.9,              !- Name
    bedroom3.9,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.10,             !- Name
    bedroom3.10,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.11,             !- Name
    bedroom3.11,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

People,
    bedroom3.12,             !- Name
    bedroom3.12,             !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ,                        !- Work Efficiency Schedule Name
    ClothingInsulationSchedule;  !- Clothing Insulation Calculation Method

Lights,
    kitchen1.1,              !- Name
    kitchen1.1,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen1.2,              !- Name
    kitchen1.2,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen1.3,              !- Name
    kitchen1.3,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen1.4,              !- Name
    kitchen1.4,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom1.1,           !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom1.2,           !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom1.3,           !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom1.4,           !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.1,              !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.2,              !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.3,              !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.4,              !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.5,              !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.6,              !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.7,              !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.8,              !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.9,              !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.10,             !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.11,             !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom1.12,             !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen2.1,              !- Name
    kitchen2.1,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen2.2,              !- Name
    kitchen2.2,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen2.3,              !- Name
    kitchen2.3,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen2.4,              !- Name
    kitchen2.4,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom2.1,           !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom2.2,           !- Name
    livingroom2.2,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom2.3,           !- Name
    livingroom2.3,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom2.4,           !- Name
    livingroom2.4,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.1,              !- Name
    bedroom2.1,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.2,              !- Name
    bedroom2.2,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.3,              !- Name
    bedroom2.3,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.4,              !- Name
    bedroom2.4,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.5,              !- Name
    bedroom2.5,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.6,              !- Name
    bedroom2.6,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.7,              !- Name
    bedroom2.7,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.8,              !- Name
    bedroom2.8,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.9,              !- Name
    bedroom2.9,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.10,             !- Name
    bedroom2.10,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.11,             !- Name
    bedroom2.11,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom2.12,             !- Name
    bedroom2.12,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen3.1,              !- Name
    kitchen3.1,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen3.2,              !- Name
    kitchen3.2,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen3.3,              !- Name
    kitchen3.3,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    kitchen3.4,              !- Name
    kitchen3.4,              !- Zone or ZoneList Name
    lighting chufang,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    6,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom3.1,           !- Name
    livingroom3.1,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom3.2,           !- Name
    livingroom3.2,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom3.3,           !- Name
    livingroom3.3,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    livingroom3.4,           !- Name
    livingroom3.4,           !- Zone or ZoneList Name
    light-keting,            !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.1,              !- Name
    bedroom3.1,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.2,              !- Name
    bedroom3.2,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.3,              !- Name
    bedroom3.3,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.4,              !- Name
    bedroom3.4,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.5,              !- Name
    bedroom3.5,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.6,              !- Name
    bedroom3.6,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.7,              !- Name
    bedroom3.7,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.8,              !- Name
    bedroom3.8,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.9,              !- Name
    bedroom3.9,              !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.10,             !- Name
    bedroom3.10,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.11,             !- Name
    bedroom3.11,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

Lights,
    bedroom3.12,             !- Name
    bedroom3.12,             !- Zone or ZoneList Name
    light-Bedroom,           !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    3,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.72,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    1,                       !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

People,
    bedroom2.2,              !- Name
    bedroom2.2,              !- Zone or ZoneList Name
    Bedroom Occupancy,       !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    35.63,                   !- Zone Floor Area per Person {m2/person}
    0.2,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    Activity_zuozi huodong,  !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    Work Efficiency,         !- Work Efficiency Schedule Name
    ClothingInsulationSchedule,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing Insulation Schedule,  !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type

ElectricEquipment,
    kitchen1.1,              !- Name
    kitchen1.1,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen1.2,              !- Name
    kitchen1.2,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen1.3,              !- Name
    kitchen1.3,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen1.4,              !- Name
    kitchen1.4,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom1.1,           !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom1.2,           !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom1.3,           !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom1.4,           !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.1,              !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.2,              !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.3,              !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.4,              !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.5,              !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.6,              !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.7,              !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.8,              !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.9,              !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.10,             !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.11,             !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom1.12,             !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen2.1,              !- Name
    kitchen2.1,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen2.2,              !- Name
    kitchen2.2,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen2.3,              !- Name
    kitchen2.3,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen2.4,              !- Name
    kitchen2.4,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom2.1,           !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom2.2,           !- Name
    livingroom2.2,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom2.3,           !- Name
    livingroom2.3,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom2.4,           !- Name
    livingroom2.4,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.1,              !- Name
    bedroom2.1,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.2,              !- Name
    bedroom2.2,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.3,              !- Name
    bedroom2.3,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.4,              !- Name
    bedroom2.4,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.5,              !- Name
    bedroom2.5,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.6,              !- Name
    bedroom2.6,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.7,              !- Name
    bedroom2.7,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.8,              !- Name
    bedroom2.8,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.9,              !- Name
    bedroom2.9,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.10,             !- Name
    bedroom2.10,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.11,             !- Name
    bedroom2.11,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom2.12,             !- Name
    bedroom2.12,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen3.1,              !- Name
    kitchen3.1,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen3.2,              !- Name
    kitchen3.2,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen3.3,              !- Name
    kitchen3.3,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    kitchen3.4,              !- Name
    kitchen3.4,              !- Zone or ZoneList Name
    equipment chufang,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom3.1,           !- Name
    livingroom3.1,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom3.2,           !- Name
    livingroom3.2,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom3.3,           !- Name
    livingroom3.3,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    livingroom3.4,           !- Name
    livingroom3.4,           !- Zone or ZoneList Name
    Equipment-keting,        !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.1,              !- Name
    bedroom3.1,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.2,              !- Name
    bedroom3.2,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.3,              !- Name
    bedroom3.3,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.4,              !- Name
    bedroom3.4,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.5,              !- Name
    bedroom3.5,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.6,              !- Name
    bedroom3.6,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.7,              !- Name
    bedroom3.7,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.8,              !- Name
    bedroom3.8,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.9,              !- Name
    bedroom3.9,              !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.10,             !- Name
    bedroom3.10,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.11,             !- Name
    bedroom3.11,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ElectricEquipment,
    bedroom3.12,             !- Name
    bedroom3.12,             !- Zone or ZoneList Name
    Equipment-bedroom,       !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.25,                    !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

ZoneInfiltration:DesignFlowRate,
    kitchen1.1,              !- Name
    kitchen1.1,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen1.2,              !- Name
    kitchen1.2,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen1.3,              !- Name
    kitchen1.3,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen1.4,              !- Name
    kitchen1.4,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    livingroom1.1,           !- Name
    livingroom1.1,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    livingroom1.2,           !- Name
    livingroom1.2,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    livingroom1.3,           !- Name
    livingroom1.3,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    livingroom1.4,           !- Name
    livingroom1.4,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.1,              !- Name
    bedroom1.1,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.2,              !- Name
    bedroom1.2,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.3,              !- Name
    bedroom1.3,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.4,              !- Name
    bedroom1.4,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.5,              !- Name
    bedroom1.5,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.6,              !- Name
    bedroom1.6,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.7,              !- Name
    bedroom1.7,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.8,              !- Name
    bedroom1.8,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.9,              !- Name
    bedroom1.9,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.10,             !- Name
    bedroom1.10,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.11,             !- Name
    bedroom1.11,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    bedroom1.12,             !- Name
    bedroom1.12,             !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen2.1,              !- Name
    kitchen2.1,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen2.2,              !- Name
    kitchen2.2,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen2.3,              !- Name
    kitchen2.3,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    kitchen2.4,              !- Name
    kitchen2.4,              !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
    0.606,                   !- Constant Term Coefficient
    0.036,                   !- Temperature Term Coefficient
    0.1177,                  !- Velocity Term Coefficient
    0;                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
    livingroom2.1,           !- Name
    livingroom2.1,           !- Zone or ZoneList Name
    Always On,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1,                       !- Air Changes per Hour {1/hr}
