  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 207;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 207,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 207,                                 !- Zone Name
  Thermal Zone: Space 207 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 207 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 207 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 207 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 207 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 207 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 207 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 207 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 207 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 207 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 207 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 207 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 207 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 207 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 207 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 207 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 207 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 207 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 207 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 207 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 207 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 207 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 207 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 207 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 207 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 207 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 207 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 207 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 207 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 207 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 207 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 207 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 207 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 207 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 207 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 207 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 207 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 207 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 207 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 207 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 207 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 207 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 207 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 207 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 207 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 207 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 207 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 207 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 207 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 207 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 207 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 207 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 207 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 207 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 207 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 207 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 207 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 208 Thermostat,                      !- Name
  Thermal Zone: Space 208,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 208,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 208,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 208,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 208;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 208,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 208,                                 !- Zone Name
  Thermal Zone: Space 208 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 208 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 208 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 208 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 208 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 208 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 208 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 208 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 208 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 208 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 208 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 208 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 208 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 208 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 208 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 208 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 208 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 208 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 208 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 208 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 208 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 208 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 208 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 208 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 208 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 208 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 208 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 208 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 208 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 208 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 208 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 208 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 208 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 208 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 208 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 208 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 208 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 208 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 208 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 208 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 208 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 208 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 208 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 208 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 208 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 208 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 208 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 208 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 208 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 208 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 208 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 208 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 208 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 208 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 208 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 208 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 208 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 209 Thermostat,                      !- Name
  Thermal Zone: Space 209,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 209,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 209,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 209,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 209;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 209,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 209,                                 !- Zone Name
  Thermal Zone: Space 209 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 209 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 209 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 209 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 209 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 209 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 209 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 209 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 209 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 209 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 209 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 209 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 209 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 209 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 209 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 209 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 209 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 209 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 209 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 209 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 209 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 209 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 209 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 209 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 209 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 209 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 209 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 209 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 209 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 209 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 209 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 209 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 209 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 209 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 209 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 209 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 209 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 209 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 209 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 209 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 209 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 209 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 209 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 209 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 209 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 209 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 209 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 209 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 209 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 209 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 209 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 209 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 209 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 209 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 209 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 209 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 209 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 210 Thermostat,                      !- Name
  Thermal Zone: Space 210,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 210,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 210,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 210,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 210;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 210,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 210,                                 !- Zone Name
  Thermal Zone: Space 210 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 210 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 210 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 210 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 210 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 210 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 210 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 210 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 210 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 210 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 210 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 210 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 210 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 210 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 210 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 210 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 210 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 210 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 210 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 210 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 210 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 210 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 210 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 210 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 210 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 210 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 210 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 210 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 210 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 210 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 210 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 210 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 210 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 210 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 210 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 210 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 210 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 210 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 210 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 210 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 210 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 210 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 210 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 210 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 210 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 210 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 210 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 210 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 210 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 210 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 210 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 210 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 210 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 210 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 210 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 210 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 210 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 211 Thermostat,                      !- Name
  Thermal Zone: Space 211,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 211,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 211,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 211,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 211;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 211,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 211,                                 !- Zone Name
  Thermal Zone: Space 211 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 211 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 211 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 211 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 211 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 211 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 211 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 211 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 211 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 211 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 211 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 211 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 211 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 211 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 211 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 211 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 211 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 211 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 211 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 211 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 211 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 211 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 211 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 211 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 211 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 211 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 211 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 211 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 211 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 211 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 211 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 211 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 211 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 211 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 211 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 211 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 211 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 211 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 211 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 211 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 211 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 211 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 211 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 211 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 211 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 211 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 211 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 211 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 211 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 211 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 211 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 211 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 211 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 211 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 211 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 211 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 211 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 301 Thermostat,                      !- Name
  Thermal Zone: Space 301,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 301,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 301,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 301,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 301;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 301,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 301,                                 !- Zone Name
  Thermal Zone: Space 301 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 301 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 301 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 301 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 301 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 301 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 301 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 301 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 301 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 301 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 301 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 301 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 301 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 301 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 301 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 301 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 301 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 301 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 301 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 301 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 301 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 301 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 301 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 301 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 301 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 301 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 301 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 301 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 301 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 301 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 301 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 301 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 301 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 301 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 301 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 301 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 301 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 301 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 301 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 301 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 301 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 301 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 301 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 301 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 301 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 301 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 301 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 301 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 301 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 301 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 301 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 301 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 301 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 301 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 301 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 301 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 301 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 302 Thermostat,                      !- Name
  Thermal Zone: Space 302,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 302,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 302,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 302,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 302;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 302,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 302,                                 !- Zone Name
  Thermal Zone: Space 302 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 302 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 302 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 302 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 302 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 302 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 302 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 302 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 302 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 302 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 302 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 302 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 302 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 302 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 302 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 302 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 302 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 302 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 302 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 302 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 302 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 302 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 302 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 302 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 302 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 302 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 302 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 302 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 302 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 302 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 302 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 302 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 302 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 302 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 302 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 302 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 302 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 302 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 302 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 302 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 302 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 302 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 302 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 302 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 302 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 302 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 302 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 302 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 302 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 302 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 302 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 302 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 302 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 302 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 302 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 302 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 302 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 303 Thermostat,                      !- Name
  Thermal Zone: Space 303,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 303,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 303,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 303,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 303;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 303,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 303,                                 !- Zone Name
  Thermal Zone: Space 303 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 303 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 303 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 303 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 303 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 303 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 303 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 303 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 303 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 303 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 303 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 303 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 303 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 303 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 303 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 303 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 303 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 303 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 303 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 303 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 303 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 303 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 303 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 303 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 303 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 303 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 303 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 303 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 303 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 303 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 303 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 303 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 303 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 303 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 303 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 303 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 303 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 303 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 303 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 303 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 303 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 303 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 303 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 303 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 303 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 303 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 303 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 303 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 303 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 303 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 303 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 303 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 303 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 303 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 303 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 303 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 303 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 304 Thermostat,                      !- Name
  Thermal Zone: Space 304,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 304,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 304,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 304,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 304;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 304,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 304,                                 !- Zone Name
  Thermal Zone: Space 304 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 304 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 304 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 304 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 304 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 304 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 304 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 304 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 304 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 304 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 304 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 304 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 304 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 304 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 304 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 304 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 304 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 304 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 304 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 304 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 304 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 304 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 304 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 304 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 304 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 304 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 304 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 304 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 304 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 304 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 304 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 304 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 304 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 304 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 304 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 304 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 304 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 304 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 304 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 304 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 304 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 304 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 304 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 304 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 304 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 304 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 304 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 304 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 304 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 304 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 304 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 304 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 304 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 304 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 304 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 304 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 304 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 305 Thermostat,                      !- Name
  Thermal Zone: Space 305,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 305,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 305,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 305,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 305;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 305,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 305,                                 !- Zone Name
  Thermal Zone: Space 305 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 305 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 305 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 305 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 305 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 305 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 305 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 305 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 305 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 305 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 305 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 305 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 305 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 305 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 305 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 305 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 305 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 305 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 305 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 305 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 305 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 305 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 305 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 305 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 305 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 305 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 305 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 305 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 305 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 305 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 305 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 305 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 305 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 305 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 305 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 305 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 305 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 305 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 305 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 305 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 305 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 305 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 305 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 305 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 305 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 305 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 305 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 305 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 305 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 305 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 305 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 305 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 305 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 305 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 305 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 305 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 305 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 101 Thermostat,                      !- Name
  Thermal Zone: Space 101,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 101,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 101,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 101,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 101;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 101,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 101,                                 !- Zone Name
  Thermal Zone: Space 101 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 101 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 101 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 101 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 101 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 101 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 101 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 101 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 101 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 101 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 101 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 101 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 101 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 101 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 101 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 101 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 101 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 101 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 101 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 101 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 101 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 101 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 101 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 101 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 101 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 101 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 101 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 101 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 101 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 101 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 101 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 101 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 101 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 101 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 101 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 101 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 101 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 101 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 101 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 101 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 101 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 101 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 101 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 101 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 101 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 101 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 101 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 101 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 101 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 101 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 101 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 101 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 101 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 101 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 101 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 101 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 101 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 306 Thermostat,                      !- Name
  Thermal Zone: Space 306,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 306,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 306,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 306,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 306;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 306,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 306,                                 !- Zone Name
  Thermal Zone: Space 306 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 306 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 306 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 306 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 306 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 306 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 306 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 306 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 306 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 306 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 306 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 306 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 306 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 306 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 306 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 306 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 306 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 306 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 306 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 306 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 306 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 306 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 306 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 306 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 306 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 306 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 306 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 306 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 306 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 306 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 306 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 306 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 306 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 306 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 306 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 306 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 306 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 306 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 306 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 306 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 306 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 306 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 306 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 306 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 306 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 306 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 306 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 306 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 306 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 306 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 306 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 306 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 306 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 306 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 306 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 306 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 306 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 307 Thermostat,                      !- Name
  Thermal Zone: Space 307,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 307,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 307,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 307,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 307;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 307,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 307,                                 !- Zone Name
  Thermal Zone: Space 307 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 307 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 307 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 307 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 307 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 307 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 307 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 307 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 307 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 307 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 307 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 307 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 307 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 307 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 307 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 307 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 307 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 307 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 307 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 307 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 307 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 307 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 307 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 307 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 307 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 307 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 307 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 307 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 307 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 307 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 307 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 307 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 307 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 307 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 307 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 307 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 307 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 307 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 307 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 307 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 307 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 307 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 307 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 307 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 307 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 307 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 307 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 307 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 307 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 307 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 307 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 307 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 307 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 307 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 307 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 307 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 307 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 308 Thermostat,                      !- Name
  Thermal Zone: Space 308,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 308,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 308,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 308,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 308;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 308,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 308,                                 !- Zone Name
  Thermal Zone: Space 308 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 308 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 308 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 308 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 308 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 308 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 308 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 308 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 308 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 308 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 308 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 308 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 308 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 308 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 308 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 308 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 308 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 308 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 308 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 308 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 308 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 308 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 308 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 308 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 308 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 308 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 308 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 308 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 308 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 308 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 308 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 308 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 308 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 308 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 308 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 308 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 308 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 308 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 308 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 308 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 308 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 308 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 308 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 308 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 308 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 308 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 308 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 308 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 308 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 308 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 308 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 308 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 308 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 308 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 308 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 308 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 308 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 309 Thermostat,                      !- Name
  Thermal Zone: Space 309,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 309,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 309,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 309,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 309;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 309,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 309,                                 !- Zone Name
  Thermal Zone: Space 309 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 309 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 309 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 309 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 309 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 309 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 309 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 309 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 309 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 309 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 309 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 309 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 309 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 309 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 309 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 309 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 309 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 309 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 309 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 309 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 309 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 309 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 309 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 309 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 309 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 309 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 309 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 309 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 309 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 309 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 309 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 309 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 309 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 309 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 309 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 309 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 309 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 309 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 309 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 309 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 309 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 309 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 309 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 309 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 309 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 309 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 309 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 309 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 309 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 309 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 309 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 309 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 309 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 309 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 309 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 309 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 309 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 310 Thermostat,                      !- Name
  Thermal Zone: Space 310,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 310,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 310,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 310,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 310;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 310,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 310,                                 !- Zone Name
  Thermal Zone: Space 310 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 310 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 310 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 310 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 310 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 310 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 310 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 310 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 310 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 310 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 310 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 310 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 310 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 310 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 310 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 310 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 310 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 310 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 310 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 310 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 310 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 310 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 310 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 310 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 310 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 310 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 310 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 310 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 310 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 310 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 310 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 310 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 310 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 310 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 310 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 310 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 310 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 310 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 310 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 310 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 310 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 310 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 310 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 310 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 310 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 310 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 310 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 310 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 310 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 310 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 310 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 310 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 310 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 310 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 310 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 310 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 310 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 311 Thermostat,                      !- Name
  Thermal Zone: Space 311,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 311,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 311,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 311,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 311;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 311,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 311,                                 !- Zone Name
  Thermal Zone: Space 311 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 311 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 311 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 311 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 311 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 311 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 311 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 311 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 311 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 311 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 311 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 311 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 311 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 311 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 311 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 311 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 311 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 311 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 311 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 311 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 311 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 311 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 311 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 311 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 311 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 311 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 311 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 311 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 311 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 311 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 311 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 311 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 311 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 311 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 311 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 311 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 311 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 311 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 311 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 311 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 311 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 311 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 311 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 311 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 311 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 311 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 311 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 311 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 311 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 311 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 311 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 311 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 311 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 311 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 311 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 311 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 311 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

Site:GroundTemperature:BuildingSurface,
  18,                                                      !- January Ground Temperature
  18,                                                      !- February Ground Temperature
  18,                                                      !- March Ground Temperature
  18,                                                      !- April Ground Temperature
  18,                                                      !- May Ground Temperature
  18,                                                      !- June Ground Temperature
  18,                                                      !- July Ground Temperature
  18,                                                      !- August Ground Temperature
  18,                                                      !- September Ground Temperature
  18,                                                      !- October Ground Temperature
  18,                                                      !- November Ground Temperature
  18;                                                      !- December Ground Temperature

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Cannot find Energy+.idd as specified in Energy+.ini.;    !- message line

Output:PreprocessorMessage,
  ExpandObjects,                                           !- Preprocessor Name
  Warning,                                                 !- Error Severity
  Since the Energy+.IDD file cannot be read no range or choice checking was,  !- message line
  performed.;                                              !- message line
