Program Version,EnergyPlus, Version 8.7.0-78a111df4a, YMD=2019.06.21 03:05
! <Version>, Version ID
 Version, 8.7
! <Timesteps per Hour>, #TimeSteps, Minutes per TimeStep {minutes}
 Timesteps per Hour,  6, 10
! <System Convergence Limits>, Minimum System TimeStep {minutes}, Max HVAC Iterations, Minimum Plant Iterations, Maximum Plant Iterations
 System Convergence Limits, 1, 20, 2, 8
! <Simulation Control>, Do Zone Sizing, Do System Sizing, Do Plant Sizing, Do Design Days, Do Weather Simulation, Do HVAC Sizing Simulation
 Simulation Control, Yes, No, No, Yes, Yes, No
! <Output Reporting Tolerances>, Tolerance for Time Heating Setpoint Not Met, Tolerance for Zone Cooling Setpoint Not Met Time
 Output Reporting Tolerances, 0.200, 0.200, 
! <Site:GroundTemperature:BuildingSurface>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:BuildingSurface,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00,  18.00
! <Site:GroundTemperature:FCfactorMethod>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:FCfactorMethod,  13.31,  10.23,   9.39,  10.12,  14.28,  18.95,  23.34,  26.51,  27.44,  25.95,  22.35,  17.82
! <Site:GroundTemperature:Shallow>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Shallow,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00,  13.00
! <Site:GroundTemperature:Deep>,Jan{C},Feb{C},Mar{C},Apr{C},May{C},Jun{C},Jul{C},Aug{C},Sep{C},Oct{C},Nov{C},Dec{C}
 Site:GroundTemperature:Deep,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00,  16.00
! <Site:GroundReflectance>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:SnowModifier>, Normal, Daylighting {dimensionless}
 Site:GroundReflectance:SnowModifier,   1.000,   1.000
! <Site:GroundReflectance:Snow>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Site:GroundReflectance:Snow:Daylighting>,Jan{dimensionless},Feb{dimensionless},Mar{dimensionless},Apr{dimensionless},May{dimensionless},Jun{dimensionless},Jul{dimensionless},Aug{dimensionless},Sep{dimensionless},Oct{dimensionless},Nov{dimensionless},Dec{dimensionless}
 Site:GroundReflectance:Snow:Daylighting,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20,  0.20
! <Environment:Weather Station>,Wind Sensor Height Above Ground {m},Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Sensor Height Above Ground {m},Wind Speed Modifier Coefficient-Internal,Temperature Modifier Coefficient-Internal
Environment:Weather Station,10.000,0.140,270.000,1.500,1.586,9.750E-003
! <Site:Location>, Location Name, Latitude {N+/S- Deg}, Longitude {E+/W- Deg},  Time Zone Number {GMT+/-}, Elevation {m},  Standard Pressure at Elevation {Pa}, Standard RhoAir at Elevation
Site:Location,Chongqing Shapingba Chongqing CHN CSWD WMO#=575160,29.58,106.47,8.00,259.10,98251,1.1678
! <Building Information>, Building Name,North Axis {deg},Terrain,  Loads Convergence Tolerance Value,Temperature Convergence Tolerance Value,  Solar Distribution,Maximum Number of Warmup Days,Minimum Number of Warmup Days
 Building Information,Three office building,280.647,City,4.00000E-002,0.40000,FullInteriorAndExteriorWithReflectionsFromExteriorSurfaces,25,6
! <Inside Convection Algorithm>, Algorithm {Simple | TARP | CeilingDiffuser | AdaptiveConvectionAlgorithm}
Inside Convection Algorithm,TARP
! <Outside Convection Algorithm>, Algorithm {SimpleCombined | TARP | MoWitt | DOE-2 | AdaptiveConvectionAlgorithm}
Outside Convection Algorithm,DOE-2
! <Sky Radiance Distribution>, Value {Anisotropic}
Sky Radiance Distribution,Anisotropic
! <Zone Air Solution Algorithm>, Value {ThirdOrderBackwardDifference | AnalyticalSolution | EulerMethod}
 Zone Air Solution Algorithm, ThirdOrderBackwardDifference
! <Zone Air Carbon Dioxide Balance Simulation>, Simulation {Yes/No}, Carbon Dioxide Concentration
 Zone Air Carbon Dioxide Balance Simulation, No,N/A
! <Zone Air Generic Contaminant Balance Simulation>, Simulation {Yes/No}, Generic Contaminant Concentration
 Zone Air Generic Contaminant Balance Simulation, No,N/A
! <Zone Air Mass Flow Balance Simulation>, Enforce Mass Balance, Adjust Zone Mixing, Adjust Zone Infiltration {AddInfiltration | AdjustInfiltration | None}, Infiltration Zones {MixingSourceZonesOnly | AllZones}
 Zone Air Mass Flow Balance Simulation, No,N/A,N/A,N/A
! <Environment:Site Atmospheric Variation>,Wind Speed Profile Exponent {},Wind Speed Profile Boundary Layer Thickness {m},Air Temperature Gradient Coefficient {K/m}
Environment:Site Atmospheric Variation,0.330,460.000,6.500000E-003
! <Surface Geometry>,Starting Corner,Vertex Input Direction,Coordinate System,Daylight Reference Point Coordinate System,Rectangular (Simple) Surface Coordinate System
 Surface Geometry,UpperLeftCorner,Counterclockwise,RelativeCoordinateSystem,RelativeCoordinateSystem,RelativeToZoneOrigin
! <ShadingProperty Reflectance>,Shading Surface Name,Shading Type,Diffuse Solar Reflectance, Diffuse Visible Reflectance,Surface Glazing Fraction,Surface Glazing Contruction
! <Surface Heat Transfer Algorithm>, Value {CTF - ConductionTransferFunction | EMPD - MoisturePenetrationDepthConductionTransferFunction | CondFD - ConductionFiniteDifference | HAMT - CombinedHeatAndMoistureFiniteElement} - Description,Inside Surface Max Temperature Limit{C}, Surface Convection Coefficient Lower Limit {W/m2-K}, Surface Convection Coefficient Upper Limit {W/m2-K}
Surface Heat Transfer Algorithm, CTF - ConductionTransferFunction,200,0.10,1000.0
! <Shading Summary>, Number of Fixed Detached Shades, Number of Building Detached Shades, Number of Attached Shades
 Shading Summary,0,0,0
! <Zone Summary>, Number of Zones, Number of Zone Surfaces, Number of SubSurfaces
 Zone Summary,33,222,0
! <Zone Information>,Zone Name,North Axis {deg},Origin X-Coordinate {m},Origin Y-Coordinate {m},Origin Z-Coordinate {m},Centroid X-Coordinate {m},Centroid Y-Coordinate {m},Centroid Z-Coordinate {m},Type,Zone Multiplier,Zone List Multiplier,Minimum X {m},Maximum X {m},Minimum Y {m},Maximum Y {m},Minimum Z {m},Maximum Z {m},Ceiling Height {m},Volume {m3},Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall},Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}, Floor Area {m2},Exterior Gross Wall Area {m2},Exterior Net Wall Area {m2},Exterior Window Area {m2}, Number of Surfaces, Number of SubSurfaces, Number of Shading SubSurfaces,  Part of Total Building Area
 Zone Information, THERMAL ZONE: SPACE 101,0.0,0.00,7.20,-1.02E-015,-3.21,2.43,1.85,1,1,1,-7.08,0.67,0.00,4.87,-1.02E-015,3.70,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 102,0.0,3.60,7.20,-4.59E-016,-2.54,5.97,1.85,1,1,1,-6.41,1.33,3.54,8.41,-4.59E-016,3.70,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 103,0.0,7.20,7.20,-2.38E-016,-1.88,9.51,1.85,1,1,1,-5.75,2.00,7.08,11.94,-2.38E-016,3.70,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 104,0.0,10.80,7.20,-1.67E-016,-1.21,13.05,1.85,1,1,1,-5.08,2.66,10.61,15.48,-1.67E-016,3.70,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 105,0.0,18.00,0.00,0.00,-0.54,16.59,1.85,1,1,1,-4.42,3.33,14.15,19.02,0.00,3.70,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 106,0.0,18.00,9.60,-1.40E-015,-6.59,10.40,1.85,1,1,1,-9.43,-3.75,1.33,19.46,-1.40E-015,3.70,3.70,159.84,TARP,DOE-2,43.20,17.76,17.76,0.00,14,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 107,0.0,0.00,16.80,-4.29E-015,-12.64,4.21,1.85,1,1,1,-16.51,-8.77,1.77,6.64,-4.29E-015,3.70,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 108,0.0,3.60,16.80,-1.93E-015,-11.97,7.75,1.85,1,1,1,-15.85,-8.10,5.31,10.18,-1.93E-015,3.70,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 109,0.0,7.20,16.80,-9.93E-016,-11.31,11.28,1.85,1,1,1,-15.18,-7.44,8.85,13.72,-9.93E-016,3.70,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 110,0.0,10.80,16.80,-6.89E-016,-10.64,14.82,1.85,1,1,1,-14.52,-6.77,12.39,17.26,-6.89E-016,3.70,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 111,0.0,18.00,9.60,-1.40E-015,-9.98,18.36,1.85,1,1,1,-13.85,-6.11,15.93,20.79,-1.40E-015,3.70,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 201,0.0,0.00,7.20,3.70,-3.21,2.43,5.55,1,1,1,-7.08,0.67,0.00,4.87,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 202,0.0,3.60,7.20,3.70,-2.54,5.97,5.55,1,1,1,-6.41,1.33,3.54,8.41,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 203,0.0,7.20,7.20,3.70,-1.88,9.51,5.55,1,1,1,-5.75,2.00,7.08,11.94,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 204,0.0,10.80,7.20,3.70,-1.21,13.05,5.55,1,1,1,-5.08,2.66,10.61,15.48,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 205,0.0,18.00,0.00,3.70,-0.54,16.59,5.55,1,1,1,-4.42,3.33,14.15,19.02,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 206,0.0,18.00,9.60,3.70,-6.59,10.40,5.55,1,1,1,-9.43,-3.75,1.33,19.46,3.70,7.40,3.70,159.84,TARP,DOE-2,43.20,17.76,17.76,0.00,14,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 207,0.0,0.00,16.80,3.70,-12.64,4.21,5.55,1,1,1,-16.51,-8.77,1.77,6.64,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 208,0.0,3.60,16.80,3.70,-11.97,7.75,5.55,1,1,1,-15.85,-8.10,5.31,10.18,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 209,0.0,7.20,16.80,3.70,-11.31,11.28,5.55,1,1,1,-15.18,-7.44,8.85,13.72,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 210,0.0,10.80,16.80,3.70,-10.64,14.82,5.55,1,1,1,-14.52,-6.77,12.39,17.26,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 211,0.0,18.00,9.60,3.70,-9.98,18.36,5.55,1,1,1,-13.85,-6.11,15.93,20.79,3.70,7.40,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 301,0.0,0.00,7.20,7.40,-3.21,2.43,9.25,1,1,1,-7.08,0.67,0.00,4.87,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 302,0.0,3.60,7.20,7.40,-2.54,5.97,9.25,1,1,1,-6.41,1.33,3.54,8.41,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 303,0.0,7.20,7.20,7.40,-1.88,9.51,9.25,1,1,1,-5.75,2.00,7.08,11.94,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 304,0.0,10.80,7.20,7.40,-1.21,13.05,9.25,1,1,1,-5.08,2.66,10.61,15.48,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 305,0.0,18.00,0.00,7.40,-0.54,16.59,9.25,1,1,1,-4.42,3.33,14.15,19.02,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 306,0.0,18.00,9.60,7.40,-6.59,10.40,9.25,1,1,1,-9.43,-3.75,1.33,19.46,7.40,11.10,3.70,159.84,TARP,DOE-2,43.20,17.76,17.76,0.00,14,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 307,0.0,0.00,16.80,7.40,-12.64,4.21,9.25,1,1,1,-16.51,-8.77,1.77,6.64,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 308,0.0,3.60,16.80,7.40,-11.97,7.75,9.25,1,1,1,-15.85,-8.10,5.31,10.18,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 309,0.0,7.20,16.80,7.40,-11.31,11.28,9.25,1,1,1,-15.18,-7.44,8.85,13.72,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 310,0.0,10.80,16.80,7.40,-10.64,14.82,9.25,1,1,1,-14.52,-6.77,12.39,17.26,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,13.32,13.32,0.00,6,0,0,Yes
 Zone Information, THERMAL ZONE: SPACE 311,0.0,18.00,9.60,7.40,-9.98,18.36,9.25,1,1,1,-13.85,-6.11,15.93,20.79,7.40,11.10,3.70,95.90,TARP,DOE-2,25.92,39.96,39.96,0.00,6,0,0,Yes
! <Zone Internal Gains Nominal>,Zone Name, Floor Area {m2},# Occupants,Area per Occupant {m2/person},Occupant per Area {person/m2},Interior Lighting {W/m2},Electric Load {W/m2},Gas Load {W/m2},Other Load {W/m2},Hot Water Eq {W/m2},Steam Equipment {W/m2},Sum Loads per Area {W/m2},Outdoor Controlled Baseboard Heat
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 101,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 102,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 103,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 104,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 105,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 106,43.20,10.8,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 107,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 108,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 109,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 110,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 111,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 201,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 202,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 203,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 204,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 205,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 206,43.20,10.8,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 207,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 208,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 209,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 210,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 211,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 301,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 302,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 303,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 304,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 305,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 306,43.20,10.8,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 307,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 308,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 309,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 310,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
 Zone Internal Gains Nominal, THERMAL ZONE: SPACE 311,25.92,6.5,4.000,0.250,9.000,5.000,0.000,0.000,0.000,0.000,14.000,No
! <People Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Number of People {},People/Floor Area {person/m2},Floor Area per person {m2/person},Fraction Radiant,Fraction Convected,Sensible Fraction Calculation,Activity level,ASHRAE 55 Warnings,Carbon Dioxide Generation Rate,Nominal Minimum Number of People,Nominal Maximum Number of People,MRT Calculation Type,Work Efficiency, Clothing Insulation Calculation Method,Clothing Insulation Calculation Method Schedule,Clothing,Air Velocity,Fanger Calculation,Pierce Calculation,KSU Calculation
 People Internal Gains Nominal, THERMAL ZONE: SPACE 101 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 101,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 102 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 102,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 103 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 103,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 104 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 104,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 105 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 105,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 106 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 106,43.20,10.8,10.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,10,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 107 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 107,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 108 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 108,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 109 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 109,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 110 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 110,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 111 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 111,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 201 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 201,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 202 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 202,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 203 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 203,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 204 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 204,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 205 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 205,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 206 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 206,43.20,10.8,10.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,10,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 207 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 207,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 208 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 208,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 209 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 209,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 210 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 210,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 211 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 211,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 301 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 301,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 302 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 302,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 303 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 303,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 304 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 304,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 305 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 305,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 306 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 306,43.20,10.8,10.8,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,10,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 307 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 307,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 308 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 308,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 309 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 309,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 310 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 310,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
 People Internal Gains Nominal, THERMAL ZONE: SPACE 311 PEOPLE,OCUPACY,THERMAL ZONE: SPACE 311,25.92,6.5,6.5,0.250,4.000,0.300,0.700,AutoCalculate,ACTSCHD,No,3.8200E-008,0,6,Zone Averaged,ACTSCHDF,Dynamic Clothing Model ASHRAE55,N/A,Constant-1.0,AIR VELOCITY SCHEDULE,Yes,No,No
! <Lights Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Lighting Level {W},Lights/Floor Area {W/m2},Lights per person {W/person},Fraction Return Air,Fraction Radiant,Fraction Short Wave,Fraction Convected,Fraction Replaceable,End-Use Category,Nominal Minimum Lighting Level {W},Nominal Maximum Lighting Level {W}
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 101 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 101,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 102 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 102,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 103 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 103,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 104 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 104,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 105 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 105,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 106 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 106,43.20,10.8,388.800,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,369.360
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 107 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 107,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 108 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 108,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 109 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 109,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 110 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 110,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 111 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 111,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 201 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 201,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 202 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 202,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 203 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 203,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 204 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 204,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 205 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 205,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 206 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 206,43.20,10.8,388.800,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,369.360
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 207 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 207,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 208 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 208,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 209 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 209,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 210 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 210,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 211 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 211,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 301 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 301,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 302 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 302,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 303 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 303,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 304 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 304,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 305 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 305,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 306 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 306,43.20,10.8,388.800,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,369.360
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 307 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 307,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 308 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 308,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 309 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 309,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 310 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 310,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
 Lights Internal Gains Nominal, THERMAL ZONE: SPACE 311 LIGHTING,LIGHTING,THERMAL ZONE: SPACE 311,25.92,6.5,233.280,9.000,36.000,0.000,0.000,0.000,1.000,1.000,General,0.000,221.616
! <ElectricEquipment Internal Gains Nominal>,Name,Schedule Name,Zone Name,Zone Floor Area {m2},# Zone Occupants,Equipment Level {W},Equipment/Floor Area {W/m2},Equipment per person {W/person},Fraction Latent,Fraction Radiant,Fraction Lost,Fraction Convected,End-Use SubCategory,Nominal Minimum Equipment Level {W},Nominal Maximum Equipment Level {W}
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 101 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 101,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 102 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 102,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 103 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 103,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 104 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 104,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 105 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 105,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 106 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 106,43.20,10.8,216.000,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,205.200
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 107 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 107,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 108 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 108,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 109 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 109,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 110 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 110,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 111 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 111,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 201 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 201,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 202 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 202,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 203 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 203,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 204 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 204,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 205 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 205,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 206 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 206,43.20,10.8,216.000,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,205.200
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 207 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 207,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 208 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 208,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 209 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 209,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 210 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 210,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 211 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 211,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 301 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 301,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 302 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 302,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 303 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 303,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 304 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 304,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 305 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 305,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 306 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 306,43.20,10.8,216.000,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,205.200
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 307 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 307,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 308 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 308,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 309 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 309,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 310 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 310,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
 ElectricEquipment Internal Gains Nominal, THERMAL ZONE: SPACE 311 EQUIP,EQUIPMENT,THERMAL ZONE: SPACE 311,25.92,6.5,129.600,5.000,20.000,0.000,0.000,0.000,1.000,General,0.000,123.120
! <Shadowing/Sun Position Calculations Annual Simulations>, Calculation Method, Value {days}, Allowable Number Figures in Shadow Overlap {}, Polygon Clipping Algorithm, Sky Diffuse Modeling Algorithm
Shadowing/Sun Position Calculations Annual Simulations,AverageOverDaysInFrequency,20,15000,SutherlandHodgman,SimpleSkyDiffuseModeling
! <ZoneVentilation Airflow Stats Nominal>,Name,Schedule Name,Zone Name, Zone Floor Area {m2}, # Zone Occupants,Design Volume Flow Rate {m3/s},Volume Flow Rate/Floor Area {m3/s/m2},Volume Flow Rate/person Area {m3/s/person},ACH - Air Changes per Hour,Fan Type {Exhaust;Intake;Natural},Fan Pressure Rise {Pa},Fan Efficiency {},Equation A - Constant Term Coefficient {},Equation B - Temperature Term Coefficient {1/C},Equation C - Velocity Term Coefficient {s/m}, Equation D - Velocity Squared Term Coefficient {s2/m2},Minimum Indoor Temperature{C}/Schedule,Maximum Indoor Temperature{C}/Schedule,Delta Temperature{C}/Schedule,Minimum Outdoor Temperature{C}/Schedule,Maximum Outdoor Temperature{C}/Schedule,Maximum WindSpeed{m/s}
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 101 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 101,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 102 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 102,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 103 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 103,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 104 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 104,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 105 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 105,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 106 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 106,43.20,10.8,8.964E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 107 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 107,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 108 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 108,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 109 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 109,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 110 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 110,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 111 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 111,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 201 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 201,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 202 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 202,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 203 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 203,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 204 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 204,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 205 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 205,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 206 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 206,43.20,10.8,8.964E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 207 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 207,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 208 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 208,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 209 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 209,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 210 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 210,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 211 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 211,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 301 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 301,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 302 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 302,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 303 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 303,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 304 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 304,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 305 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 305,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 306 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 306,43.20,10.8,8.964E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 307 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 307,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 308 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 308,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 309 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 309,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 310 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 310,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
 ZoneVentilation Airflow Stats Nominal, THERMAL ZONE: SPACE 311 JIXIETONGFENG,OCUPACY,THERMAL ZONE: SPACE 311,25.92,6.5,5.378E-002,2.075E-003,8.300E-003,2.019,Balanced,10.000,1.0,1.000,0.000,0.000,0.000,-30.00,50.00,-100.00,-100.00,100.00,40.00
! <AirFlow Model>, Simple
 AirFlow Model, Simple
! <RoomAir Model>, Zone Name, Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined
RoomAir Model,THERMAL ZONE: SPACE 101,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 102,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 103,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 104,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 105,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 106,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 107,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 108,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 109,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 110,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 111,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 201,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 202,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 203,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 204,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 205,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 206,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 207,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 208,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 209,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 210,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 211,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 301,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 302,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 303,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 304,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 305,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 306,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 307,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 308,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 309,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 310,Mixing/Well-Stirred
RoomAir Model,THERMAL ZONE: SPACE 311,Mixing/Well-Stirred
! <AirflowNetwork Model:Control>, No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation
AirflowNetwork Model:Control,NoMultizoneOrDistribution
! <Zone Volume Capacitance Multiplier>, Sensible Heat Capacity Multiplier, Moisture Capacity Multiplier, Carbon Dioxide Capacity Multiplier, Generic Contaminant Capacity Multiplier
Zone Volume Capacitance Multiplier,   1.000 ,   1.000,   1.000,   1.000
! <Load Timesteps in Zone Design Calculation Averaging Window>, Value
 Load Timesteps in Zone Design Calculation Averaging Window,    6
! <Heating Sizing Factor Information>, Sizing Factor ID, Value
 Heating Sizing Factor Information, Global,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 101,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 102,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 103,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 104,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 105,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 106,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 107,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 108,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 109,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 110,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 111,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 201,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 202,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 203,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 204,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 205,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 206,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 207,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 208,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 209,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 210,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 211,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 301,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 302,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 303,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 304,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 305,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 306,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 307,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 308,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 309,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 310,   1.2500    
 Heating Sizing Factor Information, Zone THERMAL ZONE: SPACE 311,   1.2500    
! <Cooling Sizing Factor Information>, Sizing Factor ID, Value
 Cooling Sizing Factor Information, Global,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 101,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 102,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 103,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 104,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 105,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 106,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 107,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 108,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 109,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 110,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 111,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 201,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 202,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 203,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 204,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 205,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 206,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 207,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 208,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 209,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 210,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 211,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 301,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 302,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 303,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 304,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 305,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 306,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 307,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 308,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 309,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 310,   1.1500    
 Cooling Sizing Factor Information, Zone THERMAL ZONE: SPACE 311,   1.1500    
! <Zone Sizing Information>, Zone Name, Load Type, Calc Des Load {W}, User Des Load {W}, Calc Des Air Flow Rate {m3/s}, User Des Air Flow Rate {m3/s}, Design Day Name, Date/Time of Peak, Temperature at Peak {C}, Humidity Ratio at Peak {kgWater/kgDryAir}, Floor Area {m2}, # Occupants, Calc Outdoor Air Flow Rate {m3/s}, Calc DOAS Heat Addition Rate {W}
 Zone Sizing Information, THERMAL ZONE: SPACE 101, Cooling, 1263.44985, 1452.96732, 8.85752E-002, 0.10186, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 101, Heating, 1526.18862, 1907.73577, 4.00401E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 102, Cooling, 1218.33915, 1401.09003, 8.54171E-002, 9.82297E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 102, Heating, 1094.89786, 1368.62232, 2.87261E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 103, Cooling, 1211.20841, 1392.88967, 8.49185E-002, 9.76563E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 103, Heating, 1051.21662, 1314.02078, 2.75802E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 104, Cooling, 1218.68646, 1401.48943, 8.54414E-002, 9.82577E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 104, Heating, 1094.79294, 1368.49118, 2.87234E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 105, Cooling, 1265.70395, 1455.55954, 8.87330E-002, 0.10204, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 105, Heating, 1525.03669, 1906.29586, 4.00099E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 106, Cooling, 2014.53203, 2316.71183, 0.14124, 0.16242, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 43.20000, 10.80000, 0.10195, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 106, Heating, 1781.76759, 2227.20949, 4.67474E-002, 0.10195, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 43.20000, 10.80000, 0.10195, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 107, Cooling, 1262.28420, 1451.62683, 8.84935E-002, 0.10177, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 107, Heating, 1526.25591, 1907.81989, 4.00419E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 108, Cooling, 1216.10592, 1398.52181, 8.52609E-002, 9.80501E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 108, Heating, 1094.84159, 1368.55199, 2.87246E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 109, Cooling, 1203.90250, 1384.48787, 8.44081E-002, 9.70693E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 109, Heating, 1050.31676, 1312.89595, 2.75566E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 110, Cooling, 1189.01282, 1367.36475, 8.33704E-002, 9.58759E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 110, Heating, 1087.45969, 1359.32462, 2.85310E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 111, Cooling, 1125.17289, 1293.94883, 7.88886E-002, 9.07219E-002, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 111, Heating, 1475.44621, 1844.30776, 3.87090E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 201, Cooling, 1321.26031, 1519.44936, 9.26244E-002, 0.10652, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 201, Heating, 1571.93242, 1964.91552, 4.12401E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 202, Cooling, 1269.57384, 1460.00991, 8.90033E-002, 0.10235, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 202, Heating, 1138.97063, 1423.71329, 2.98823E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 203, Cooling, 1261.56733, 1450.80242, 8.84425E-002, 0.10171, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 203, Heating, 1095.40602, 1369.25752, 2.87394E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 204, Cooling, 1269.71624, 1460.17367, 8.90132E-002, 0.10237, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 204, Heating, 1138.87946, 1423.59932, 2.98799E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 205, Cooling, 1322.04790, 1520.35508, 9.26796E-002, 0.10658, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 205, Heating, 1570.95502, 1963.69377, 4.12144E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 206, Cooling, 2115.07755, 2432.33919, 0.14827, 0.17051, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 43.20000, 10.80000, 0.10195, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 206, Heating, 1854.53697, 2318.17121, 4.86564E-002, 0.10195, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 43.20000, 10.80000, 0.10195, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 207, Cooling, 1320.76531, 1518.88011, 9.25897E-002, 0.10648, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 207, Heating, 1571.93730, 1964.92162, 4.12402E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 208, Cooling, 1268.71603, 1459.02344, 8.89432E-002, 0.10228, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 208, Heating, 1138.94880, 1423.68599, 2.98817E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 209, Cooling, 1259.35059, 1448.25317, 8.82872E-002, 0.10153, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 209, Heating, 1095.24338, 1369.05423, 2.87352E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 210, Cooling, 1262.77700, 1452.19355, 8.85272E-002, 0.10181, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 210, Heating, 1138.05060, 1422.56325, 2.98582E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 211, Cooling, 1301.77137, 1497.03707, 9.12591E-002, 0.10495, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 211, Heating, 1567.47214, 1959.34018, 4.11231E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 301, Cooling, 1333.24661, 1533.23360, 9.34643E-002, 0.10748, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 301, Heating, 2085.83267, 2607.29084, 5.47207E-002, 6.84009E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 302, Cooling, 1281.81225, 1474.08409, 8.98605E-002, 0.10334, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 302, Heating, 1658.10799, 2072.63499, 4.35007E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 303, Cooling, 1274.28122, 1465.42340, 8.93330E-002, 0.10273, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 303, Heating, 1617.76931, 2022.21164, 4.24425E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 304, Cooling, 1281.79490, 1474.06414, 8.98593E-002, 0.10334, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 304, Heating, 1658.05078, 2072.56347, 4.34992E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 305, Cooling, 1333.03331, 1532.98831, 9.34493E-002, 0.10747, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 305, Heating, 2085.18596, 2606.48245, 5.47037E-002, 6.83796E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 306, Cooling, 2139.34182, 2460.24309, 0.14997, 0.17247, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 43.20000, 10.80000, 0.10195, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 306, Heating, 2737.04524, 3421.30655, 7.18073E-002, 0.10195, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 43.20000, 10.80000, 0.10195, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 307, Cooling, 1333.35384, 1533.35692, 9.34718E-002, 0.10749, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 307, Heating, 2085.83275, 2607.29093, 5.47207E-002, 6.84009E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 308, Cooling, 1281.85258, 1474.13046, 8.98634E-002, 0.10334, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 308, Heating, 1658.10406, 2072.63008, 4.35006E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 309, Cooling, 1274.10911, 1465.22547, 8.93209E-002, 0.10272, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 309, Heating, 1617.74735, 2022.18419, 4.24419E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 310, Cooling, 1281.07110, 1473.23176, 8.98086E-002, 0.10328, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 310, Heating, 1657.96652, 2072.45815, 4.34970E-002, 6.11712E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 311, Cooling, 1331.31696, 1531.01450, 9.33290E-002, 0.10733, ANN CLG 4% CONDNS DB =>MWB, 7/21 15:00:00, 35.70000, 2.01594E-002, 25.92000, 6.48000, 6.11712E-002, 0.00000
 Zone Sizing Information, THERMAL ZONE: SPACE 311, Heating, 2084.95432, 2606.19290, 5.46976E-002, 6.83721E-002, ANN HTG 99.6% CONDNS DB, 1/21 10:00:00, -4.10000, 2.68154E-003, 25.92000, 6.48000, 6.11712E-002, 0.00000
! <Component Sizing Information>, Component Type, Component Name, Input Field Description, Value
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10186
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10186
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 101 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10186
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2529.46200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
! <DX Cooling Coil Standard Rating Information>, Component Type, Component Name, Standard Rating (Net) Cooling Capacity {W}, Standard Rated Net COP {W/W}, EER {Btu/W-h}, SEER {Btu/W-h}, IEER {Btu/W-h}
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP COOLING COIL, 2450.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10186
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2529.46200
! <DX Heating Coil Standard Rating Information>, Component Type, Component Name, High Temperature Heating (net) Rating Capacity {W}, Low Temperature Heating (net) Rating Capacity {W}, HSPF {Btu/W-h}, Region Number
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 101 PTHP HEATING COIL, 2611.3, 1436.9, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 101 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10186
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 101 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.82297E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.82297E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 102 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.82297E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2439.27778
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP COOLING COIL, 2362.9, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.82297E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2439.27778
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 102 PTHP HEATING COIL, 2518.2, 1385.7, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 102 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.82297E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 102 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.76563E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.76563E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 103 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.76563E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2425.03843
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP COOLING COIL, 2349.1, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.76563E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2425.03843
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 103 PTHP HEATING COIL, 2503.5, 1377.6, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 103 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.76563E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 103 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.82577E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.82577E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 104 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.82577E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2439.97155
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP COOLING COIL, 2363.6, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.82577E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2439.97155
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 104 PTHP HEATING COIL, 2518.9, 1386.0, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 104 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.82577E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 104 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10204
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10204
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 105 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10204
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2533.97070
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP COOLING COIL, 2454.7, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10204
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2533.97070
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 105 PTHP HEATING COIL, 2616.0, 1439.4, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 105 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10204
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 105 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.16242
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.16242
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.10195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.10195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 106 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16242
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4033.38469
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP COOLING COIL, 3907.1, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.16242
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4033.38469
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 106 PTHP HEATING COIL, 4163.9, 2291.2, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 106 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.16242
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 106 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 6567.92081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 107 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2527.13040
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP COOLING COIL, 2448.0, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10177
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2527.13040
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 107 PTHP HEATING COIL, 2608.9, 1435.6, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 107 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10177
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 107 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.80501E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.80501E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 108 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.80501E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2434.81667
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP COOLING COIL, 2358.6, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.80501E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2434.81667
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 108 PTHP HEATING COIL, 2513.6, 1383.1, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 108 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.80501E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 108 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.70693E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.70693E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 109 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.70693E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2410.46200
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP COOLING COIL, 2335.0, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.70693E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2410.46200
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 109 PTHP HEATING COIL, 2488.4, 1369.3, 6.21, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 109 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.70693E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 109 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.58759E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.58759E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 110 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.58759E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2380.82730
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP COOLING COIL, 2306.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.58759E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2380.82730
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 110 PTHP HEATING COIL, 2457.9, 1352.5, 6.21, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 110 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.58759E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 110 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 9.07219E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 9.07219E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 111 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 9.07219E-002
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2252.84097
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP COOLING COIL, 2182.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 9.07219E-002
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2252.84097
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 111 PTHP HEATING COIL, 2325.7, 1279.7, 6.19, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 111 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 9.07219E-002
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 111 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10652
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10652
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 201 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10652
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2645.09687
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP COOLING COIL, 2562.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10652
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2645.09687
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 201 PTHP HEATING COIL, 2730.7, 1502.6, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 201 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10652
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 201 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10235
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10235
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 202 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10235
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2541.68763
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP COOLING COIL, 2462.1, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10235
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2541.68763
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 202 PTHP HEATING COIL, 2623.9, 1443.8, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 202 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10235
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 202 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 203 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2525.67338
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP COOLING COIL, 2446.6, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10171
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2525.67338
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 203 PTHP HEATING COIL, 2607.4, 1434.7, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 203 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10171
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 203 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10237
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10237
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 204 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10237
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2541.97248
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP COOLING COIL, 2462.4, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10237
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2541.97248
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 204 PTHP HEATING COIL, 2624.2, 1444.0, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 204 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10237
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 204 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10658
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10658
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 205 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10658
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2646.67283
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP COOLING COIL, 2563.8, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10658
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2646.67283
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 205 PTHP HEATING COIL, 2732.3, 1503.5, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 205 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10658
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 205 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17051
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.17051
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.10195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.10195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 206 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17051
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4234.26576
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP COOLING COIL, 4101.7, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17051
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4234.26576
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 206 PTHP HEATING COIL, 4371.3, 2405.3, 6.21, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 206 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.17051
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 206 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 6567.92081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10648
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10648
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 207 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10648
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2644.10638
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP COOLING COIL, 2561.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10648
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2644.10638
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 207 PTHP HEATING COIL, 2729.7, 1502.0, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 207 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10648
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 207 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10228
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10228
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 208 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10228
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2539.97178
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP COOLING COIL, 2460.5, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10228
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2539.97178
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 208 PTHP HEATING COIL, 2622.1, 1442.9, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 208 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10228
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 208 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10153
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10153
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 209 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10153
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2521.23986
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP COOLING COIL, 2442.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10153
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2521.23986
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 209 PTHP HEATING COIL, 2602.8, 1432.2, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 209 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10153
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 209 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 210 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2528.09334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP COOLING COIL, 2449.0, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2528.09334
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 210 PTHP HEATING COIL, 2609.9, 1436.1, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 210 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10181
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 210 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10495
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10495
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 211 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10495
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2606.10794
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP COOLING COIL, 2524.5, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10495
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2606.10794
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 211 PTHP HEATING COIL, 2690.4, 1480.4, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 211 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10495
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 211 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10748
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10748
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 301 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10748
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2669.08096
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP COOLING COIL, 2585.5, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10748
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2669.08096
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 301 PTHP HEATING COIL, 2755.4, 1516.2, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 301 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10748
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 301 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 4216.34486
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 302 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2566.16859
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP COOLING COIL, 2485.8, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2566.16859
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 302 PTHP HEATING COIL, 2649.2, 1457.7, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 302 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 302 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10273
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10273
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 303 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10273
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2551.10361
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP COOLING COIL, 2471.3, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10273
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2551.10361
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 303 PTHP HEATING COIL, 2633.6, 1449.2, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 303 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10273
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 303 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 304 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2566.13388
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP COOLING COIL, 2485.8, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2566.13388
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 304 PTHP HEATING COIL, 2649.2, 1457.7, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 304 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 304 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10747
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10747
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 305 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10747
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2668.65410
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP COOLING COIL, 2585.1, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10747
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2668.65410
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 305 PTHP HEATING COIL, 2755.0, 1516.0, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 305 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10747
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 305 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 4215.53652
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.17247
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.17247
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 0.10195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 0.10195
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 306 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17247
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 4282.79875
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP COOLING COIL, 4148.7, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.17247
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 4282.79875
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 306 PTHP HEATING COIL, 4421.4, 2432.9, 6.21, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 306 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.17247
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 306 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 6567.92081
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 307 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2669.29556
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP COOLING COIL, 2585.7, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10749
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2669.29556
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 307 PTHP HEATING COIL, 2755.7, 1516.3, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 307 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10749
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 307 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 4216.34496
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 308 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2566.24932
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP COOLING COIL, 2485.9, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2566.24932
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 308 PTHP HEATING COIL, 2649.3, 1457.8, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 308 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10334
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 308 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 309 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2550.75942
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP COOLING COIL, 2470.9, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10272
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2550.75942
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 309 PTHP HEATING COIL, 2633.3, 1449.0, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 309 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10272
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 309 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10328
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10328
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 310 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10328
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2564.68605
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP COOLING COIL, 2484.4, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10328
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2564.68605
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 310 PTHP HEATING COIL, 2647.7, 1456.9, 6.23, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 310 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10328
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 310 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 3940.75249
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, Design Size Cooling Supply Air Flow Rate [m3/s], 0.10733
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, Design Size Heating Supply Air Flow Rate [m3/s], 0.10733
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, User-Specified No Load Supply Air Flow Rate [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, Design Size Outdoor Air Flow Rate During Cooling Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, Design Size Outdoor Air Flow Rate During Heating Operation [m3/s], 6.11712E-002
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, Design Size Outdoor Air Flow Rate When No Cooling or Heating is Needed [m3/s], 0.00000
 Component Sizing Information, ZoneHVAC:PackagedTerminalHeatPump, THERMAL ZONE: SPACE 311 PTHP, Design Size Maximum Supply Air Temperature from Supplemental Heater [C], 50.00000
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP COOLING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10733
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP COOLING COIL, Design Size Gross Rated Total Cooling Capacity [W], 2665.21990
 Component Sizing Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP COOLING COIL, Design Size Gross Rated Sensible Heat Ratio, 0.67608
 DX Cooling Coil Standard Rating Information, Coil:Cooling:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP COOLING COIL, 2581.8, 2.66, 9.07, 9.63, 9.52
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP HEATING COIL, Design Size Rated Air Flow Rate [m3/s], 0.10733
 Component Sizing Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP HEATING COIL, Design Size Gross Rated Heating Capacity [W], 2665.21990
 DX Heating Coil Standard Rating Information, Coil:Heating:DX:SingleSpeed, THERMAL ZONE: SPACE 311 PTHP HEATING COIL, 2751.4, 1514.0, 6.22, 4
 Component Sizing Information, Fan:OnOff, THERMAL ZONE: SPACE 311 PTHP SUPPLY FAN, Design Size Maximum Flow Rate [m3/s], 0.10733
 Component Sizing Information, Coil:Heating:Electric, THERMAL ZONE: SPACE 311 PTHP SUPP HEATING COIL, Design Size Nominal Capacity [W], 4215.24698
! <Environment>,Environment Name,Environment Type, Start Date, End Date, Start DayOfWeek, Duration {#days}, Source:Start DayOfWeek,  Use Daylight Saving, Use Holidays, Apply Weekend Holiday Rule,  Use Rain Values, Use Snow Values
! <Environment:Special Days>, Special Day Name, Special Day Type, Source, Start Date, Duration {#days}
! <Environment:Daylight Saving>, Daylight Saving Indicator, Source, Start Date, End Date
! <Environment:WarmupDays>, NumberofWarmupDays
Environment,ANN HTG 99.6% CONDNS DB,SizingPeriod:DesignDay,01/21,01/21,WinterDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
! <Environment:Design Day Data>, Max Dry-Bulb Temp {C}, Temp Range {dC}, Temp Range Ind Type, Hum Ind Value at Max Temp, Hum Ind Type,Pressure {Pa}, Wind Direction {deg CW from N}, Wind Speed {m/s}, Clearness, Rain, Snow
! <Environment:Design Day Misc>,DayOfYear,ASHRAE A Coeff,ASHRAE B Coeff,ASHRAE C Coeff,Solar Constant-Annual Variation,Eq of Time {minutes}, Solar Declination Angle {deg}, Solar Model
Environment:Design Day Data,-2.20,5.00,DefaultMultipliers,101048,20,1.6,0.00,No,No
Environment:Design Day Misc, 21,1229.0,0.1415,5.7310E-002,1.0,-11.15,-20.1,ASHRAEClearSky
Environment:WarmupDays,  6
! <Warmup Convergence Information>,Zone Name,Environment Type/Name,Average Warmup Temperature Difference {deltaC},Std Dev Warmup Temperature Difference {deltaC},Max Temperature Pass/Fail Convergence,Min Temperature Pass/Fail Convergence,Average Warmup Load Difference {W},Std Dev Warmup Load Difference {W},Heating Load Pass/Fail Convergence,Cooling Load Pass/Fail Convergence
 Warmup Convergence Information,THERMAL ZONE: SPACE 101,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.2334982121E-005,3.9443053250E-005,Pass,Pass,1.3297651977E-002,5.7245406106E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 102,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.8106020304E-005,3.7455921020E-005,Pass,Pass,2.3748727489E-002,0.1077221533,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 103,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7783900265E-005,3.7713342226E-005,Pass,Pass,2.6022196041E-002,0.1198900109,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 104,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.8099231027E-005,3.7442777314E-005,Pass,Pass,2.3754228434E-002,0.1077487335,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 105,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.2280908624E-005,3.9340791451E-005,Pass,Pass,1.3312097744E-002,5.7302770821E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 106,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7625167734E-005,3.7175510167E-005,Pass,Pass,2.5197712645E-002,0.1151525514,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 107,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.2357402289E-005,3.9489116552E-005,Pass,Pass,1.3296859758E-002,5.7241631345E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 108,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.8141869357E-005,3.7539618605E-005,Pass,Pass,2.3751509321E-002,0.1077365329,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 109,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7894196742E-005,3.7992158402E-005,Pass,Pass,2.6071331994E-002,0.1201615442,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 110,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.8518973477E-005,3.8561135827E-005,Pass,Pass,2.4059387555E-002,0.1094365020,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 111,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.4623420113E-005,4.5028496946E-005,Pass,Pass,1.4072693797E-002,6.1142717567E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 201,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.1806194981E-005,3.7903960661E-005,Pass,Pass,1.2803641592E-002,5.5311264696E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 202,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7768423518E-005,3.5861264699E-005,Pass,Pass,2.2003102167E-002,9.9353348863E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 203,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7444764284E-005,3.6036850423E-005,Pass,Pass,2.3856097156E-002,0.1090385698,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 204,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7765255413E-005,3.5856019708E-005,Pass,Pass,2.2007017676E-002,9.9371874795E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 205,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.1782501265E-005,3.7863426423E-005,Pass,Pass,1.2814951218E-002,5.5356211309E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 206,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7135113838E-005,3.5192363559E-005,Pass,Pass,2.3191466594E-002,0.1052650249,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 207,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.1814912342E-005,3.7921853181E-005,Pass,Pass,1.2803583085E-002,5.5310999756E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 208,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7781317624E-005,3.5890990898E-005,Pass,Pass,2.2003929912E-002,9.9357625346E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 209,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7477128349E-005,3.6114240570E-005,Pass,Pass,2.3863605675E-002,0.1090784929,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 210,SizingPeriod: ANN HTG 99.6% CONDNS DB,1.7863234609E-005,3.6095365670E-005,Pass,Pass,2.2038870920E-002,9.9536046458E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 211,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.2104928244E-005,3.8565660190E-005,Pass,Pass,1.2855455700E-002,5.5543362423E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 301,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.7121306792E-005,4.4303551245E-005,Pass,Pass,8.7065187941E-003,3.7102005926E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 302,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.3400658232E-005,4.0333754403E-005,Pass,Pass,1.1911184050E-002,5.1056362021E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 303,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.3100727665E-005,4.0141443556E-005,Pass,Pass,1.2342268269E-002,5.3004287400E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 304,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.3400328089E-005,4.0333706013E-005,Pass,Pass,1.1911929464E-002,5.1059073904E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 305,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.7119639947E-005,4.4302795147E-005,Pass,Pass,8.7101339468E-003,3.7114031428E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 306,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.2660287229E-005,3.9259671071E-005,Pass,Pass,1.2120467640E-002,5.1866539107E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 307,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.7119073572E-005,4.4299012287E-005,Pass,Pass,8.7065186413E-003,3.7102003333E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 308,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.3399843429E-005,4.0332117455E-005,Pass,Pass,1.1911223660E-002,5.1056539620E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 309,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.3103767712E-005,4.0147955827E-005,Pass,Pass,1.2342505173E-002,5.3005371127E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 310,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.3413281610E-005,4.0361197046E-005,Pass,Pass,1.1912772982E-002,5.1062937602E-002,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 311,SizingPeriod: ANN HTG 99.6% CONDNS DB,2.7152994100E-005,4.4372214557E-005,Pass,Pass,8.7113609456E-003,3.7119514749E-002,Pass,Pass
Environment,ANN CLG 4% CONDNS DB =>MWB,SizingPeriod:DesignDay,07/21,07/21,SummerDesignDay,1,N/A,N/A,N/A,N/A,N/A,N/A
Environment:Daylight Saving,No,SizingPeriod:DesignDay
Environment:Design Day Data,35.70,6.30,DefaultMultipliers,101048,220,3.3,0.00,No,No
Environment:Design Day Misc,202,1084.4,0.2082,0.1365,1.0,-6.23,20.6,ASHRAEClearSky
Environment:WarmupDays,  6
 Warmup Convergence Information,THERMAL ZONE: SPACE 101,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1789469452E-002,0.1037836247,Pass,Pass,4.6011031743E-002,0.2462763383,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 102,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1644964353E-002,0.1069025402,Pass,Pass,5.6686802640E-002,0.3006214341,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 103,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1610907470E-002,0.1072951290,Pass,Pass,5.8466911188E-002,0.3100477240,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 104,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1647698818E-002,0.1068866016,Pass,Pass,5.6592440477E-002,0.3000566108,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 105,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1763756084E-002,0.1035829535,Pass,Pass,4.5531383110E-002,0.2434219470,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 106,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0747038566E-002,0.1055586854,Pass,Pass,5.6973229974E-002,0.2976414459,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 107,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1809208803E-002,0.1039020185,Pass,Pass,4.6246706052E-002,0.2476215476,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 108,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1648109565E-002,0.1070506964,Pass,Pass,5.7162352556E-002,0.3032711106,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 109,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1597712755E-002,0.1077942328,Pass,Pass,6.0177872537E-002,0.3201101201,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 110,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1336864483E-002,0.1077470346,Pass,Pass,6.5809443978E-002,0.3616354338,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 111,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1036214074E-002,0.1041399621,Pass,Pass,0.1617317849,1.0815603427,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 201,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0986836111E-002,9.8291501028E-002,Pass,Pass,3.6862650050E-002,0.1883709353,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 202,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1597900925E-002,0.1030640293,Pass,Pass,4.3892237933E-002,0.2297587797,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 203,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1567596349E-002,0.1035529484,Pass,Pass,4.4993615351E-002,0.2353297301,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 204,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1598840660E-002,0.1030560321,Pass,Pass,4.3872562997E-002,0.2296494309,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 205,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0963604892E-002,9.8174959574E-002,Pass,Pass,3.6758847883E-002,0.1875473980,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 206,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0826821528E-002,0.1015888195,Pass,Pass,4.2657289193E-002,0.2188723637,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 207,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0998926903E-002,9.8363355502E-002,Pass,Pass,3.6910636552E-002,0.1887959226,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 208,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1604911750E-002,0.1031384695,Pass,Pass,4.3996002532E-002,0.2302636434,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 209,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1589118477E-002,0.1037550754,Pass,Pass,4.5255106703E-002,0.2365792067,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 210,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1632410187E-002,0.1036152499,Pass,Pass,4.4728825760E-002,0.2339924985,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 211,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1388688217E-002,0.1008665626,Pass,Pass,3.8548918505E-002,0.2035297182,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 301,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0335092453E-002,9.6221567424E-002,Pass,Pass,3.5285468660E-002,0.1762664554,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 302,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1370607702E-002,0.1019985310,Pass,Pass,4.2436966840E-002,0.2241631489,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 303,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1330377356E-002,0.1023556101,Pass,Pass,4.3395833869E-002,0.2289858007,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 304,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1370240773E-002,0.1019977611,Pass,Pass,4.2439199879E-002,0.2241776133,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 305,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0340439107E-002,9.6241278006E-002,Pass,Pass,3.5313448208E-002,0.1764650425,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 306,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0625598532E-002,0.1004152283,Pass,Pass,4.1032476546E-002,0.2125595793,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 307,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0333454173E-002,9.6213832427E-002,Pass,Pass,3.5270350920E-002,0.1761626449,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 308,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1370914201E-002,0.1020022032,Pass,Pass,4.2421784126E-002,0.2240487906,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 309,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1332865258E-002,0.1023782637,Pass,Pass,4.3399662397E-002,0.2289439321,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 310,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.1375107688E-002,0.1020521135,Pass,Pass,4.2498468024E-002,0.2244025118,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 311,SizingPeriod: ANN CLG 4% CONDNS DB =>MWB,3.0406408142E-002,9.6493733675E-002,Pass,Pass,3.5513527151E-002,0.1780574324,Pass,Pass
Environment,RUN PERIOD 1,WeatherFileRunPeriod,01/01,12/31,Sunday,365,UseWeatherFile,No,No,No,Yes,Yes
Environment:Daylight Saving,No,RunPeriod Object
Environment:Special Days,NEW YEAR`S DAY,Holiday,InputFile,01/01,  3
Environment:Special Days,INTERNATIONAL LABOR DAY,Holiday,InputFile,05/01,  3
Environment:Special Days,MID-AUTUM FESTIVAL,Holiday,InputFile,09/20,  3
Environment:Special Days,NATIONAL`S DAY,Holiday,InputFile,10/01,  5
Environment:Special Days,QINGMING,Holiday,InputFile,04/04,  1
Environment:Special Days,DUANWU,Holiday,InputFile,06/07,  3
Environment:Special Days,CHUXI,Holiday,InputFile,02/04,  7
Environment:WarmupDays,  9
 Warmup Convergence Information,THERMAL ZONE: SPACE 101,RunPeriod: RUN PERIOD 1,6.9084211258E-006,1.1915850339E-005,Pass,Pass,1.7145653305E-003,8.2709928348E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 102,RunPeriod: RUN PERIOD 1,3.8218479409E-006,5.7305957401E-006,Pass,Pass,1.0410615006E-003,5.0641663665E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 103,RunPeriod: RUN PERIOD 1,3.4024026850E-006,5.0064836646E-006,Pass,Pass,1.0608132887E-003,5.1178020164E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 104,RunPeriod: RUN PERIOD 1,3.8554711708E-006,5.7992800926E-006,Pass,Pass,1.0181565945E-003,4.9501772102E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 105,RunPeriod: RUN PERIOD 1,7.1533713703E-006,1.2534555530E-005,Pass,Pass,1.4948423638E-003,7.1199445695E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 106,RunPeriod: RUN PERIOD 1,3.5715201110E-006,5.3203384474E-006,Pass,Pass,9.5268287733E-004,4.6940865756E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 107,RunPeriod: RUN PERIOD 1,6.8671616134E-006,1.1825685475E-005,Pass,Pass,1.7584868464E-003,8.5462164360E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 108,RunPeriod: RUN PERIOD 1,3.7711232615E-006,5.6369818701E-006,Pass,Pass,1.1207858624E-003,5.5907552512E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 109,RunPeriod: RUN PERIOD 1,3.3517018586E-006,4.9139225380E-006,Pass,Pass,1.1500849089E-003,5.7052381972E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 110,RunPeriod: RUN PERIOD 1,3.7978694359E-006,5.7133238925E-006,Pass,Pass,1.1067477018E-003,5.5151031627E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 111,RunPeriod: RUN PERIOD 1,1.5910646574E-005,4.1940132954E-005,Pass,Pass,1.5309669920E-003,7.4203750030E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 201,RunPeriod: RUN PERIOD 1,7.0694938762E-006,1.2198846859E-005,Pass,Pass,1.4424530277E-003,6.9437929118E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 202,RunPeriod: RUN PERIOD 1,4.1297545858E-006,6.3069929643E-006,Pass,Pass,8.1849412202E-004,3.9944315325E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 203,RunPeriod: RUN PERIOD 1,3.7414604057E-006,5.5509795482E-006,Pass,Pass,8.3562759277E-004,4.0417478690E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 204,RunPeriod: RUN PERIOD 1,4.1601589845E-006,6.3464693384E-006,Pass,Pass,8.0301721944E-004,3.9184064347E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 205,RunPeriod: RUN PERIOD 1,7.2952467852E-006,1.2780054081E-005,Pass,Pass,1.2676614692E-003,6.0285535603E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 206,RunPeriod: RUN PERIOD 1,3.8682539866E-006,5.8272397463E-006,Pass,Pass,7.4632560241E-004,3.6916261034E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 207,RunPeriod: RUN PERIOD 1,7.0291503185E-006,1.2107612762E-005,Pass,Pass,1.4783276056E-003,7.1755531367E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 208,RunPeriod: RUN PERIOD 1,4.0821179749E-006,6.2451022675E-006,Pass,Pass,8.7996104724E-004,4.4003865622E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 209,RunPeriod: RUN PERIOD 1,3.6935105540E-006,5.4788131214E-006,Pass,Pass,9.0157097220E-004,4.4737917036E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 210,RunPeriod: RUN PERIOD 1,4.1216441723E-006,6.2932076147E-006,Pass,Pass,8.6595734640E-004,4.3286625887E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 211,RunPeriod: RUN PERIOD 1,7.3189942163E-006,1.2911599804E-005,Pass,Pass,1.3088714379E-003,6.2824962066E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 301,RunPeriod: RUN PERIOD 1,1.9057952965E-005,4.1953278303E-005,Pass,Pass,2.0965834169E-003,1.0142865499E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 302,RunPeriod: RUN PERIOD 1,1.8550190758E-005,6.3709430326E-005,Pass,Pass,1.9686568609E-003,9.6711911976E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 303,RunPeriod: RUN PERIOD 1,1.6562814533E-005,6.1266180498E-005,Pass,Pass,2.0250768502E-003,9.9546795146E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 304,RunPeriod: RUN PERIOD 1,1.8435366342E-005,6.2516226801E-005,Pass,Pass,1.9592644489E-003,9.6278751148E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 305,RunPeriod: RUN PERIOD 1,1.7082106535E-005,3.4924813402E-005,Pass,Pass,1.9643712779E-003,9.4737240816E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 306,RunPeriod: RUN PERIOD 1,1.7194459229E-005,6.1391902617E-005,Pass,Pass,1.9174348407E-003,9.4597402132E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 307,RunPeriod: RUN PERIOD 1,1.9486404736E-005,4.3580476704E-005,Pass,Pass,2.1200653338E-003,1.0262366924E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 308,RunPeriod: RUN PERIOD 1,1.7758082785E-005,6.1778177506E-005,Pass,Pass,1.9993021779E-003,9.8100873914E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 309,RunPeriod: RUN PERIOD 1,1.6061153935E-005,6.0301747411E-005,Pass,Pass,2.0570438525E-003,1.0094748370E-003,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 310,RunPeriod: RUN PERIOD 1,1.8562624031E-005,6.3906503245E-005,Pass,Pass,1.9899543248E-003,9.7729727736E-004,Pass,Pass
 Warmup Convergence Information,THERMAL ZONE: SPACE 311,RunPeriod: RUN PERIOD 1,1.7147858116E-005,3.5174968081E-005,Pass,Pass,1.9876953370E-003,9.5859745545E-004,Pass,Pass
! <Program Control Information:Threads/Parallel Sims>, Threading Supported,Maximum Number of Threads, Env Set Threads (OMP_NUM_THREADS), EP Env Set Threads (EP_OMP_NUM_THREADS), IDF Set Threads, Number of Threads Used (Interior Radiant Exchange), Number Nominal Surfaces, Number Parallel Sims
Program Control:Threads/Parallel Sims, No,1, N/A, N/A, N/A, N/A, N/A, N/A
End of Data
