!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 210, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 211, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 301, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 302, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 303, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 304, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 305, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 101, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 306, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 307, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 308, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 309, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 310, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}
! 
! HVACTemplate:Zone:PTHP,
!     Thermal Zone: Space 311, !- Zone Name
!     Setpoints,               !- Template Thermostat Name
!     autosize,                !- Cooling Supply Air Flow Rate {m3/s}
!     autosize,                !- Heating Supply Air Flow Rate {m3/s}
!     ,                        !- No Load Supply Air Flow Rate {m3/s}
!     ,                        !- Zone Heating Sizing Factor
!     ,                        !- Zone Cooling Sizing Factor
!     Flow/Person,             !- Outdoor Air Method
!     0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
!     ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
!     ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
!     ,                        !- System Availability Schedule Name
!     ,                        !- Supply Fan Operating Mode Schedule Name
!     DrawThrough,             !- Supply Fan Placement
!     0.7,                     !- Supply Fan Total Efficiency
!     75,                      !- Supply Fan Delta Pressure {Pa}
!     0.9,                     !- Supply Fan Motor Efficiency
!     SingleSpeedDX,           !- Cooling Coil Type
!     ,                        !- Cooling Coil Availability Schedule Name
!     autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
!     autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
!     3,                       !- Cooling Coil Gross Rated COP {W/W}
!     SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
!     ,                        !- Heat Pump Heating Coil Availability Schedule Name
!     autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
!     2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
!     -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
!     5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
!     ReverseCycle,            !- Heat Pump Defrost Strategy
!     Timed,                   !- Heat Pump Defrost Control
!     0.058333,                !- Heat Pump Defrost Time Period Fraction
!     Electric,                !- Supplemental Heating Coil Type
!     ,                        !- Supplemental Heating Coil Availability Schedule Name
!     autosize,                !- Supplemental Heating Coil Capacity {W}
!     21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
!     0.8,                     !- Supplemental Gas Heating Coil Efficiency
!     ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
!     ,                        !- Dedicated Outdoor Air System Name
!     SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
!     14,                      !- Zone Cooling Design Supply Air Temperature {C}
!     11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
!     SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
!     50,                      !- Zone Heating Design Supply Air Temperature {C}
!     30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
!     ,                        !- Design Specification Outdoor Air Object Name
!     ,                        !- Design Specification Zone Air Distribution Object Name
!     None,                    !- Baseboard Heating Type
!     ,                        !- Baseboard Heating Availability Schedule Name
!     autosize;                !- Baseboard Heating Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    Thermal Zone: Space 201, !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    THERMAL ZONE: SPACE 201 PEOPLE,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    THERMAL ZONE: SPACE 305 PTHP,  !- Key Value
    Zone Packaged Terminal Heat Pump Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    THERMAL ZONE: SPACE 305 PTHP,  !- Key Value
    Zone Packaged Terminal Heat Pump Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type
! 
! Cannot find Energy+.idd as specified in Energy+.ini.
! 
! Since the Energy+.IDD file cannot be read no range or choice checking was performed.
! 
! -------------------------------------------------------------
! New objects created from ExpandObjects
! -------------------------------------------------------------
! 

ThermostatSetpoint:DualSetpoint,
  Setpoints Dual SP Control,                               !- Name
  PerimHeating_SP_Sch,                                     !- Heating Setpoint Temperature Schedule Name
  CoreCooling_SP_Sch;                                      !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  HVACTemplate Any Number;                                 !- Name

Schedule:Compact,
  HVACTemplate-Always 4,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  4;                                                       !- Field 4

ZoneControl:Thermostat,
  Thermal Zone: Space 102 Thermostat,                      !- Name
  Thermal Zone: Space 102,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 102,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 102,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 102,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 102;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 102,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 102,                                 !- Zone Name
  Thermal Zone: Space 102 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 102 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 102 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 102 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 102 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 102 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 102 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 102 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 102 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 102 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 102 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 102 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 102 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 102 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 102 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Schedule:Compact,
  HVACTemplate-Always 0,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  0;                                                       !- Field 4

Fan:OnOff,
  Thermal Zone: Space 102 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 102 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 102 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

Schedule:Compact,
  HVACTemplate-Always 1,                                   !- Name
  HVACTemplate Any Number,                                 !- Schedule Type Limits Name
  Through: 12/31,                                          !- Field 1
  For: AllDays,                                            !- Field 2
  Until: 24:00,                                            !- Field 3
  1;                                                       !- Field 4

OutdoorAir:Mixer,
  Thermal Zone: Space 102 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 102 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 102 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 102 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 102 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 102 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 102 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 102 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 102 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 102 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 102 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 102 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 102 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 102 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 102 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 102 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 102 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 102 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 102 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 102 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 102 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 102 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 102 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 102 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 102 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 102 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 102 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 102 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 102 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 102 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 102 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 102 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 102 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 102 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 102 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 102 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 102 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 102 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 102 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 103 Thermostat,                      !- Name
  Thermal Zone: Space 103,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 103,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 103,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 103,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 103;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 103,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 103,                                 !- Zone Name
  Thermal Zone: Space 103 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 103 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 103 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 103 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 103 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 103 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 103 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 103 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 103 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 103 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 103 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 103 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 103 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 103 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 103 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 103 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 103 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 103 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 103 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 103 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 103 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 103 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 103 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 103 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 103 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 103 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 103 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 103 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 103 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 103 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 103 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 103 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 103 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 103 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 103 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 103 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 103 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 103 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 103 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 103 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 103 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 103 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 103 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 103 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 103 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 103 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 103 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 103 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 103 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 103 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 103 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 103 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 103 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 103 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 103 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 103 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 103 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 104 Thermostat,                      !- Name
  Thermal Zone: Space 104,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 104,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 104,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 104,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 104;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 104,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 104,                                 !- Zone Name
  Thermal Zone: Space 104 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 104 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 104 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 104 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 104 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 104 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 104 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 104 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 104 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 104 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 104 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 104 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 104 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 104 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 104 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 104 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 104 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 104 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 104 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 104 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 104 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 104 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 104 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 104 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 104 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 104 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 104 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 104 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 104 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 104 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 104 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 104 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 104 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 104 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 104 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 104 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 104 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 104 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 104 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 104 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 104 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 104 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 104 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 104 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 104 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 104 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 104 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 104 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 104 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 104 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 104 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 104 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 104 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 104 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 104 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 104 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 104 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 105 Thermostat,                      !- Name
  Thermal Zone: Space 105,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 105,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 105,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 105,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 105;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 105,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 105,                                 !- Zone Name
  Thermal Zone: Space 105 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 105 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 105 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 105 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 105 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 105 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 105 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 105 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 105 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 105 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 105 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 105 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 105 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 105 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 105 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 105 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 105 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 105 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 105 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 105 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 105 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 105 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 105 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 105 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 105 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 105 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 105 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 105 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 105 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 105 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 105 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 105 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 105 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 105 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 105 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 105 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 105 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 105 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 105 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 105 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 105 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 105 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 105 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 105 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 105 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 105 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 105 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 105 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 105 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 105 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 105 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 105 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 105 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 105 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 105 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 105 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 105 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 106 Thermostat,                      !- Name
  Thermal Zone: Space 106,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 106,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 106,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 106,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 106;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 106,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 106,                                 !- Zone Name
  Thermal Zone: Space 106 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 106 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 106 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 106 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 106 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 106 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 106 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 106 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 106 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 106 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 106 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 106 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 106 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 106 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 106 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 106 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 106 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 106 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 106 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 106 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 106 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 106 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 106 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 106 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 106 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 106 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 106 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 106 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 106 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 106 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 106 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 106 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 106 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 106 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 106 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 106 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 106 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 106 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 106 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 106 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 106 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 106 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 106 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 106 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 106 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 106 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 106 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 106 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 106 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 106 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 106 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 106 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 106 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 106 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 106 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 106 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 106 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 107 Thermostat,                      !- Name
  Thermal Zone: Space 107,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 107,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 107,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 107,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 107;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 107,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 107,                                 !- Zone Name
  Thermal Zone: Space 107 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 107 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 107 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 107 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 107 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 107 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 107 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 107 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 107 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 107 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 107 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 107 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 107 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 107 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 107 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 107 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 107 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 107 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 107 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 107 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 107 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 107 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 107 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 107 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 107 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 107 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 107 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 107 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 107 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 107 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 107 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 107 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 107 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 107 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 107 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 107 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 107 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 107 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 107 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 107 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 107 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 107 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 107 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 107 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 107 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 107 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 107 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 107 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 107 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 107 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 107 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 107 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 107 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 107 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 107 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 107 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 107 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 108 Thermostat,                      !- Name
  Thermal Zone: Space 108,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 108,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 108,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 108,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 108;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 108,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 108,                                 !- Zone Name
  Thermal Zone: Space 108 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 108 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 108 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 108 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 108 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 108 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 108 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 108 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 108 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 108 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 108 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 108 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 108 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 108 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 108 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 108 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 108 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 108 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 108 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 108 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 108 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 108 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 108 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 108 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 108 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 108 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 108 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 108 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 108 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 108 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 108 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 108 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 108 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 108 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 108 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 108 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 108 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 108 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 108 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 108 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 108 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 108 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 108 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 108 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 108 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 108 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 108 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 108 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 108 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 108 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 108 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 108 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 108 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 108 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 108 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 108 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 108 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 109 Thermostat,                      !- Name
  Thermal Zone: Space 109,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 109,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 109,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 109,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 109;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 109,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 109,                                 !- Zone Name
  Thermal Zone: Space 109 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 109 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 109 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 109 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 109 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 109 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 109 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 109 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 109 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 109 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 109 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 109 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 109 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 109 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 109 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 109 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 109 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 109 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 109 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 109 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 109 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 109 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 109 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 109 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 109 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 109 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 109 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 109 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 109 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 109 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 109 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 109 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 109 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 109 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 109 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 109 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 109 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 109 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 109 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 109 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 109 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 109 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 109 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 109 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 109 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 109 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 109 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 109 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 109 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 109 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 109 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 109 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 109 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 109 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 109 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 109 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 109 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 110 Thermostat,                      !- Name
  Thermal Zone: Space 110,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 110,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 110,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 110,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 110;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 110,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 110,                                 !- Zone Name
  Thermal Zone: Space 110 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 110 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 110 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 110 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 110 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 110 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 110 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 110 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 110 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 110 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 110 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 110 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 110 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 110 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 110 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 110 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 110 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 110 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 110 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 110 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 110 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 110 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 110 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 110 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 110 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 110 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 110 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 110 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 110 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 110 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 110 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 110 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 110 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 110 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 110 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 110 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 110 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 110 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 110 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 110 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 110 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 110 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 110 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 110 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 110 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 110 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 110 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 110 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 110 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 110 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 110 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 110 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 110 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 110 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 110 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 110 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 110 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 111 Thermostat,                      !- Name
  Thermal Zone: Space 111,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 111,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 111,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 111,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 111;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 111,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 111,                                 !- Zone Name
  Thermal Zone: Space 111 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 111 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 111 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 111 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 111 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 111 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 111 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 111 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 111 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 111 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 111 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 111 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 111 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 111 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 111 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 111 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 111 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 111 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 111 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 111 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 111 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 111 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 111 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 111 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 111 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 111 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 111 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 111 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 111 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 111 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 111 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 111 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 111 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 111 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 111 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 111 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 111 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 111 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 111 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 111 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 111 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 111 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 111 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 111 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 111 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 111 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 111 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 111 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 111 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 111 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 111 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 111 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 111 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 111 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 111 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 111 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 111 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 201 Thermostat,                      !- Name
  Thermal Zone: Space 201,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 201,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 201,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 201,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 201;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 201,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 201,                                 !- Zone Name
  Thermal Zone: Space 201 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 201 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 201 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 201 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 201 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 201 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 201 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 201 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 201 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 201 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 201 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 201 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 201 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 201 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 201 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 201 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 201 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 201 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 201 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 201 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 201 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 201 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 201 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 201 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 201 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 201 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 201 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 201 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 201 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 201 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 201 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 201 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 201 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 201 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 201 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 201 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 201 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 201 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 201 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 201 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 201 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 201 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 201 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 201 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 201 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 201 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 201 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 201 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 201 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 201 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 201 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 201 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 201 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 201 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 201 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 201 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 201 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 202 Thermostat,                      !- Name
  Thermal Zone: Space 202,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 202,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 202,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 202,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 202;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 202,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 202,                                 !- Zone Name
  Thermal Zone: Space 202 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 202 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 202 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 202 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 202 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 202 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 202 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 202 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 202 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 202 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 202 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 202 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 202 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 202 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 202 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 202 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 202 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 202 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 202 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 202 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 202 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 202 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 202 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 202 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 202 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 202 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 202 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 202 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 202 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 202 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 202 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 202 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 202 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 202 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 202 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 202 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 202 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 202 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 202 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 202 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 202 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 202 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 202 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 202 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 202 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 202 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 202 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 202 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 202 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 202 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 202 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 202 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 202 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 202 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 202 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 202 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 202 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 203 Thermostat,                      !- Name
  Thermal Zone: Space 203,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 203,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 203,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 203,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 203;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 203,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 203,                                 !- Zone Name
  Thermal Zone: Space 203 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 203 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 203 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 203 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 203 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 203 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 203 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 203 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 203 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 203 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 203 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 203 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 203 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 203 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 203 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 203 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 203 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 203 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 203 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 203 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 203 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 203 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 203 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 203 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 203 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 203 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 203 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 203 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 203 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 203 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 203 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 203 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 203 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 203 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 203 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 203 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 203 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 203 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 203 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 203 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 203 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 203 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 203 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 203 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 203 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 203 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 203 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 203 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 203 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 203 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 203 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 203 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 203 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 203 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 203 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 203 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 203 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 204 Thermostat,                      !- Name
  Thermal Zone: Space 204,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 204,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 204,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 204,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 204;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 204,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 204,                                 !- Zone Name
  Thermal Zone: Space 204 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 204 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 204 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 204 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 204 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 204 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 204 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 204 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 204 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 204 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 204 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 204 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 204 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 204 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 204 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 204 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 204 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 204 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 204 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 204 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 204 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 204 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 204 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 204 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 204 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 204 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 204 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 204 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 204 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 204 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 204 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 204 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 204 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 204 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 204 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 204 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 204 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 204 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 204 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 204 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 204 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 204 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 204 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 204 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 204 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 204 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 204 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 204 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 204 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 204 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 204 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 204 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 204 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 204 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 204 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 204 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 204 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 205 Thermostat,                      !- Name
  Thermal Zone: Space 205,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 205,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 205,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 205,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 205;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 205,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 205,                                 !- Zone Name
  Thermal Zone: Space 205 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 205 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 205 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 205 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 205 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 205 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 205 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 205 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 205 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 205 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 205 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 205 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 205 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 205 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 205 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 205 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 205 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 205 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 205 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 205 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 205 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 205 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 205 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 205 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 205 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 205 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 205 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 205 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 205 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 205 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 205 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 205 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 205 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 205 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 205 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 205 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 205 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 205 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 205 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 205 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 205 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 205 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 205 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 205 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 205 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 205 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 205 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 205 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 205 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 205 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 205 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 205 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 205 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 205 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 205 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 205 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 205 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 206 Thermostat,                      !- Name
  Thermal Zone: Space 206,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 206,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 206,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 206,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
  DesignDay,                                               !- Cooling Design Air Flow Method
  0,                                                       !- Cooling Design Air Flow Rate {m3/s}
  ,                                                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Cooling Minimum Air Flow {m3/s}
  0,                                                       !- Cooling Minimum Air Flow Fraction {}
  DesignDay,                                               !- Heating Design Air Flow Method
  0,                                                       !- Heating Design Air Flow Rate {m3/s}
  ,                                                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  ,                                                        !- Heating Maximum Air Flow {m3/s}
  0,                                                       !- Heating Maximum Air Flow Fraction {}
  SZ DSZAD Thermal Zone: Space 206;                        !- Design Specification Zone Air Distribution Object Name

DesignSpecification:ZoneAirDistribution,
  SZ DSZAD Thermal Zone: Space 206,                        !- Name
  1,                                                       !- Zone Air Distribution Effectiveness in Cooling Mode {}
  1;                                                       !- Zone Air Distribution Effectiveness in Heating Mode {}

ZoneHVAC:EquipmentConnections,
  Thermal Zone: Space 206,                                 !- Zone Name
  Thermal Zone: Space 206 Equipment,                       !- Zone Conditioning Equipment List Name
  Thermal Zone: Space 206 PTHP Supply Inlet,               !- Zone Air Inlet Node or NodeList Name
  Thermal Zone: Space 206 PTHP Return,                     !- Zone Air Exhaust Node or NodeList Name
  Thermal Zone: Space 206 Zone Air Node,                   !- Zone Air Node Name
  Thermal Zone: Space 206 Return Outlet;                   !- Zone Return Air Node Name

ZoneHVAC:EquipmentList,
  Thermal Zone: Space 206 Equipment,                       !- Name
  ZoneHVAC:PackagedTerminalHeatPump,                       !- Zone Equipment Object Type
  Thermal Zone: Space 206 PTHP,                            !- Zone Equipment Name
  1,                                                       !- Zone Equipment Cooling Sequence
  1;                                                       !- Zone Equipment Heating or No-Load Sequence
! Set PTHP outdoor air to zero, because zone is served by dedicated outdoor air system (DOAS)

ZoneHVAC:PackagedTerminalHeatPump,
  Thermal Zone: Space 206 PTHP,                            !- Name
  ,                                                        !- Availability Schedule Name
  Thermal Zone: Space 206 PTHP Return,                     !- Air Inlet Node Name
  Thermal Zone: Space 206 PTHP Supply Inlet,               !- Air Outlet Node Name
  OutdoorAir:Mixer,                                        !- Outdoor Air Mixer Object Type
  Thermal Zone: Space 206 PTHP OA Mixing Box,              !- Outdoor Air Mixer Name
  autosize,                                                !- Cooling Supply Air Flow Rate {m3/s}
  autosize,                                                !- Heating Supply Air Flow Rate {m3/s}
  ,                                                        !- No Load Supply Air Flow Rate {m3/s}
  autosize,                                                !- Cooling Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- Heating Outdoor Air Flow Rate {m3/s}
  autosize,                                                !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                                               !- Supply Air Fan Object Type
  Thermal Zone: Space 206 PTHP Supply Fan,                 !- Supply Air Fan Name
  Coil:Heating:DX:SingleSpeed,                             !- Heating Coil Object Type
  Thermal Zone: Space 206 PTHP Heating Coil,               !- Heating Coil Name
  0.001,                                                   !- Heating Convergence Tolerance {dimensionless}
  -8,                                                      !- Minimum Outdoor Dry-Bulb Temperature for Compressor Operation {C}
  Coil:Cooling:DX:SingleSpeed,                             !- Cooling Coil Object Type
  Thermal Zone: Space 206 PTHP Cooling Coil,               !- Cooling Coil Name
  0.001,                                                   !- Cooling Convergence Tolerance {dimensionless}
  Coil:Heating:Electric,                                   !- Supplemental Heating Coil Object Type
  Thermal Zone: Space 206 PTHP Supp Heating Coil,          !- Supplemental Heating Coil Name
  autosize,                                                !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                                      !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  DrawThrough,                                             !- Fan Placement
  HVACTemplate-Always 0;                                   !- Supply Air Fan Operating Mode Schedule Name

Fan:OnOff,
  Thermal Zone: Space 206 PTHP Supply Fan,                 !- Name
  HVACTemplate-Always 1,                                   !- Availability Schedule Name
  0.7,                                                     !- Fan Efficiency
  75,                                                      !- Pressure Rise {Pa}
  autosize,                                                !- Maximum Flow Rate {m3/s}
  0.9,                                                     !- Motor Efficiency
  1,                                                       !- Motor in Airstream Fraction
  Thermal Zone: Space 206 PTHP Heating Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 206 PTHP Supply Fan Outlet;          !- Air Outlet Node Name

OutdoorAir:Mixer,
  Thermal Zone: Space 206 PTHP OA Mixing Box,              !- Name
  Thermal Zone: Space 206 PTHP Mixed Air Outlet,           !- Mixed Air Node Name
  Thermal Zone: Space 206 PTHP Outside Air Inlet,          !- Outside Air Stream Node Name
  Thermal Zone: Space 206 PTHP Relief Air Outlet,          !- Relief Air Stream Node Name
  Thermal Zone: Space 206 PTHP Return;                     !- Return Air Stream Node Name

OutdoorAir:Node,
  Thermal Zone: Space 206 PTHP Outside Air Inlet,          !- Name
  -1;                                                      !- Height Above Ground

Coil:Cooling:DX:SingleSpeed,
  Thermal Zone: Space 206 PTHP Cooling Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Gross Rated Total Cooling Capacity {W}
  autosize,                                                !- Gross Rated Sensible Heat Ratio
  3,                                                       !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power per Volume Flow Rate {W/(m3/s)}
  Thermal Zone: Space 206 PTHP Mixed Air Outlet,           !- Air Inlet Node Name
  Thermal Zone: Space 206 PTHP Cooling Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 206 PTHP Cooling Coil Cap-FT,        !- Total Cooling Capacity Modifier Curve (function of temperature)
  Thermal Zone: Space 206 PTHP Cooling Coil Cap-FF,        !- Total Cooling Capacity Modifier Curve (function of flow fraction)
  Thermal Zone: Space 206 PTHP Cooling Coil EIR-FT,        !- Energy Input Ratio Modifier Curve (function of temperature)
  Thermal Zone: Space 206 PTHP Cooling Coil EIR-FF,        !- Energy Input Ratio Modifier Curve (function of flow fraction)
  Thermal Zone: Space 206 PTHP Cooling Coil Coil PLF,      !- Part Load Fraction Correlation (function of part load ratio)
  0,                                                       !- Nominal Time for Condensate Removal to Begin
  0,                                                       !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity
  0,                                                       !- Maximum Cycling Rate
  0,                                                       !- Latent Capacity Time Constant
  Thermal Zone: Space 206 PTHP Cooling Coil Condenser Inlet,  !- Condenser Air Inlet Node Name
  AirCooled,                                               !- Condenser Type
  0,                                                       !- Evaporative Condenser Effectiveness
  ,                                                        !- Evaporative Condenser Air Flow Rate
  0,                                                       !- Evaporative Condenser Pump Rated Power Consumption
  0,                                                       !- Crankcase Heater Capacity
  10;                                                      !- Maximum Outdoor Dry-Bulb Temperature for Crankcase Heater Operation

Curve:Biquadratic,
  Thermal Zone: Space 206 PTHP Cooling Coil Cap-FT,        !- Name
  0.942587793,                                             !- Coefficient1 Constant
  0.009543347,                                             !- Coefficient2 x
  0.00068377,                                              !- Coefficient3 x**2
  -0.011042676,                                            !- Coefficient4 y
  0.000005249,                                             !- Coefficient5 y**2
  -0.00000972,                                             !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 206 PTHP Cooling Coil Cap-FF,        !- Name
  0.8,                                                     !- Coefficient1 Constant
  0.2,                                                     !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 206 PTHP Cooling Coil EIR-FT,        !- Name
  0.342414409,                                             !- Coefficient1 Constant
  0.034885008,                                             !- Coefficient2 x
  -0.0006237,                                              !- Coefficient3 x**2
  0.004977216,                                             !- Coefficient4 y
  0.000437951,                                             !- Coefficient5 y**2
  -0.000728028,                                            !- Coefficient6 x*y
  12.77778,                                                !- Minimum Value of x
  23.88889,                                                !- Maximum Value of x
  18.0,                                                    !- Minimum Value of y
  46.11111;                                                !- Maximum Value of y

Curve:Quadratic,
  Thermal Zone: Space 206 PTHP Cooling Coil EIR-FF,        !- Name
  1.1552,                                                  !- Coefficient1 Constant
  -0.1808,                                                 !- Coefficient2 x
  0.0256,                                                  !- Coefficient3 x**2
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 206 PTHP Cooling Coil Coil PLF,      !- Name
  0.85,                                                    !- Coefficient1 Constant
  0.15,                                                    !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Minimum Value of x
  1;                                                       !- Maximum Value of x

OutdoorAir:Node,
  Thermal Zone: Space 206 PTHP Cooling Coil Condenser Inlet,  !- Name
  -1;                                                      !- Height Above Ground

Coil:Heating:DX:SingleSpeed,
  Thermal Zone: Space 206 PTHP Heating Coil,               !- Name
  ,                                                        !- Availability Schedule Name
  autosize,                                                !- Rated Total Heating Capacity {W}
  2.75,                                                    !- Rated COP
  autosize,                                                !- Rated Air Volume Flow Rate {m3/s}
  ,                                                        !- Rated Evaporator Fan Power Per Volume Flow Rate
  Thermal Zone: Space 206 PTHP Cooling Coil Outlet,        !- Air Inlet Node Name
  Thermal Zone: Space 206 PTHP Heating Coil Outlet,        !- Air Outlet Node Name
  Thermal Zone: Space 206 PTHP Heating Coil Cap-FT,        !- Total heating capacity modifier curve (function of temperature)
  Thermal Zone: Space 206 PTHP Heating Coil Cap-FF,        !- Total heating capacity modifier curve (function of flow fraction)
  Thermal Zone: Space 206 PTHP Heating Coil EIR-FT,        !- Energy input ratio modifier curve (function of temperature)
  Thermal Zone: Space 206 PTHP Heating Coil EIR-FF,        !- Energy input ratio modifier curve (function of flow fraction)
  Thermal Zone: Space 206 PTHP Heating Coil PLF,           !- Part load fraction correlation (function of part load ratio)
  Thermal Zone: Space 206 PTHP Heating Coil DefrEIR-FT,    !- Defrost energy input ratio modifier curve (function of temperature)
  -8,                                                      !- Minimum Outdoor Dry-bulb Temperature for Compressor Operation {C}
  ,                                                        !- Outdoor Dry-Bulb Temperature to Turn On Compressor
  5,                                                       !- Maximum Outdoor Dry-bulb Temperature for Defrost Operation {C}
  0,                                                       !- Crankcase Heater Capacity {W}
  0,                                                       !- Maximum Outdoor Dry-bulb Temperature for Crankcase Heater Operation {C}
  ReverseCycle,                                            !- Defrost Strategy
  Timed,                                                   !- Defrost Control
  0.058333,                                                !- Defrost Time Period Fraction
  autosize;                                                !- Resistive Defrost Heater Capacity {W}

Curve:Cubic,
  Thermal Zone: Space 206 PTHP Heating Coil Cap-FT,        !- Name
  0.758746,                                                !- Coefficient1 Constant
  0.027626,                                                !- Coefficient2 x
  0.000148716,                                             !- Coefficient3 x**2
  0.0000034992,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 206 PTHP Heating Coil Cap-FF,        !- Name
  0.84,                                                    !- Coefficient1 Constant
  0.16,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Coefficient4 x**3
  0.5,                                                     !- Minimum Value of x
  1.5;                                                     !- Maximum Value of x

Curve:Cubic,
  Thermal Zone: Space 206 PTHP Heating Coil EIR-FT,        !- Name
  1.19248,                                                 !- Coefficient1 Constant
  -0.0300438,                                              !- Coefficient2 x
  0.00103745,                                              !- Coefficient3 x**2
  -0.000023328,                                            !- Coefficient4 x**3
  -20.0,                                                   !- Minimum Value of x
  20.0;                                                    !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 206 PTHP Heating Coil EIR-FF,        !- Name
  1.3824,                                                  !- Coefficient1 Constant
  -0.4336,                                                 !- Coefficient2 x
  0.0512,                                                  !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Quadratic,
  Thermal Zone: Space 206 PTHP Heating Coil PLF,           !- Name
  0.75,                                                    !- Coefficient1 Constant
  0.25,                                                    !- Coefficient2 x
  0.0,                                                     !- Coefficient3 x**2
  0.0,                                                     !- Minimum Value of x
  1.0;                                                     !- Maximum Value of x

Curve:Biquadratic,
  Thermal Zone: Space 206 PTHP Heating Coil DefrEIR-FT,    !- Name
  1,                                                       !- Coefficient1 Constant
  0,                                                       !- Coefficient2 x
  0,                                                       !- Coefficient3 x**2
  0,                                                       !- Coefficient4 y
  0,                                                       !- Coefficient5 y**2
  0,                                                       !- Coefficient6 x*y
  0,                                                       !- Minimum Value of x
  50,                                                      !- Maximum Value of x
  0,                                                       !- Minimum Value of y
  50;                                                      !- Maximum Value of y

Coil:Heating:Electric,
  Thermal Zone: Space 206 PTHP Supp Heating Coil,          !- Name
  ,                                                        !- Availability Schedule Name
  1,                                                       !- Efficiency
  autosize,                                                !- Nominal Capacity of the Coil {W}
  Thermal Zone: Space 206 PTHP Supply Fan Outlet,          !- Air Inlet Node Name
  Thermal Zone: Space 206 PTHP Supply Inlet,               !- Air Outlet Node Name
  ;                                                        !- Coil Temp Setpoint Node

ZoneControl:Thermostat,
  Thermal Zone: Space 207 Thermostat,                      !- Name
  Thermal Zone: Space 207,                                 !- Zone or ZoneList Name
  HVACTemplate-Always 4,                                   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,                         !- Control Object Type
  Setpoints Dual SP Control;                               !- Control Name

DesignSpecification:OutdoorAir,
  SZ DSOA Thermal Zone: Space 207,                         !- Name
  Flow/Person,                                             !- Outdoor Air Method
  0.00944,                                                 !- Outdoor Air Flow per Person {m3/s}
  0.0,                                                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0.0;                                                     !- Outdoor Air Flow per Zone {m3/s}

Sizing:Zone,
  Thermal Zone: Space 207,                                 !- Zone or ZoneList Name
  SupplyAirTemperature,                                    !- Zone Cooling Design Supply Air Temperature Input Method
  14,                                                      !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                                   !- Zone Cooling Design Supply Air Temperature Difference {delta C}
  SupplyAirTemperature,                                    !- Zone Heating Design Supply Air Temperature Input Method
  50,                                                      !- Zone Heating Design Supply Air Temperature {C}
  30,                                                      !- Zone Heating Design Supply Air Temperature Difference {delta C}
  0.008,                                                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H20/kg-air}
  0.008,                                                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
  SZ DSOA Thermal Zone: Space 207,                         !- Design Specification Outdoor Air Object Name
  ,                                                        !- Zone Heating Sizing Factor
  ,                                                        !- Zone Cooling Sizing Factor
