!-Generator IDFEditor 1.49
!-Option SortedOrder

!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.


!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

Version,
    8.7;                     !- Version Identifier


!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    No,                      !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods


!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

Building,
    Three office building,   !- Name
    0,                       !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    ,                        !- Maximum Number of Warmup Days
    ;                        !- Minimum Number of Warmup Days


!-   ===========  ALL OBJECTS IN CLASS: SHADOWCALCULATION ===========

ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    20,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside,
    TARP;                    !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside,
    DOE-2;                   !- Algorithm


!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,
    ConductionTransferFunction,  !- Algorithm
    200,                     !- Surface Temperature Upper Limit {C}
    0.1,                     !- Minimum Surface Convection Heat Transfer Coefficient Value {W/m2-K}
    1000;                    !- Maximum Surface Convection Heat Transfer Coefficient Value {W/m2-K}


!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep,
    6;                       !- Number of Timesteps per Hour


!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:DESIGNDAY ===========

SizingPeriod:DesignDay,
    Ann Htg 99.6% Condns DB, !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -2.2,                    !- Maximum Dry-Bulb Temperature {C}
    5,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    -2.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101048,                  !- Barometric Pressure {Pa}
    1.6,                     !- Wind Speed {m/s}
    20,                      !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness

SizingPeriod:DesignDay,
    Ann Clg 4% Condns DB =>MWB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    35.7,                    !- Maximum Dry-Bulb Temperature {C}
    6.3,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    DefaultMultipliers,      !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    WetBulb,                 !- Humidity Condition Type
    27.6,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101048,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    220,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    0.777,                   !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    1.424,                   !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0;                       !- Sky Clearness


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,
    Run Period 1,            !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========

RunPeriodControl:SpecialDays,
    New Year`s Day,          !- Name
    1/1,                     !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    International Labor Day, !- Name
    5/1,                     !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Mid-Autum Festival,      !- Name
    9/20,                    !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    National`s Day,          !- Name
    10/1,                    !- Start Date
    5,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Qingming,                !- Name
    4/4,                     !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Duanwu,                  !- Name
    6/7,                     !- Start Date
    3,                       !- Duration {days}
    Holiday;                 !- Special Day Type

RunPeriodControl:SpecialDays,
    Chuxi,                   !- Name
    2/4,                     !- Start Date
    7,                       !- Duration {days}
    Holiday;                 !- Special Day Type


!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface,
    18,                      !- January Ground Temperature {C}
    18,                      !- February Ground Temperature {C}
    18,                      !- March Ground Temperature {C}
    18,                      !- April Ground Temperature {C}
    18,                      !- May Ground Temperature {C}
    18,                      !- June Ground Temperature {C}
    18,                      !- July Ground Temperature {C}
    18,                      !- August Ground Temperature {C}
    18,                      !- September Ground Temperature {C}
    18,                      !- October Ground Temperature {C}
    18,                      !- November Ground Temperature {C}
    18;                      !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits,
    Any Number;              !- Name

ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,
    Ocupacy,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: Saturday Sunday Holiday,  !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:00,             !- Field 6
    0,                       !- Field 7
    Until: 8:00,             !- Field 8
    .1,                      !- Field 9
    Until: 9:00,             !- Field 10
    .5,                      !- Field 11
    Until: 12:00,            !- Field 12
    .95,                     !- Field 13
    Until: 14:00,            !- Field 14
    .8,                      !- Field 15
    Until:18:00,             !- Field 16
    .95,                     !- Field 17
    Until: 20:00,            !- Field 18
    .3,                      !- Field 19
    Until:24:00,             !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    Lighting,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: Saturday Sunday Holiday,  !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:00,             !- Field 6
    0,                       !- Field 7
    Until: 8:00,             !- Field 8
    .1,                      !- Field 9
    Until: 9:00,             !- Field 10
    .5,                      !- Field 11
    Until: 12:00,            !- Field 12
    .95,                     !- Field 13
    Until: 14:00,            !- Field 14
    .8,                      !- Field 15
    Until:18:00,             !- Field 16
    .95,                     !- Field 17
    Until: 20:00,            !- Field 18
    .3,                      !- Field 19
    Until:24:00,             !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    Equipment,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: Saturday Sunday Holiday,  !- Field 2
    Until:24:00,             !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:00,             !- Field 6
    0,                       !- Field 7
    Until: 8:00,             !- Field 8
    .1,                      !- Field 9
    Until: 9:00,             !- Field 10
    .5,                      !- Field 11
    Until: 12:00,            !- Field 12
    .95,                     !- Field 13
    Until: 14:00,            !- Field 14
    .8,                      !- Field 15
    Until:18:00,             !- Field 16
    .95,                     !- Field 17
    Until: 20:00,            !- Field 18
    .3,                      !- Field 19
    Until:24:00,             !- Field 20
    0;                       !- Field 21

Schedule:Compact,
    ActSchd,                 !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    100,                     !- Field 4
    Until:18:00,             !- Field 5
    120,                     !- Field 6
    Until:24:00,             !- Field 7
    100;                     !- Field 8

Schedule:Compact,
    HVAC sys,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: Saturday Sunday Holiday,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:00,             !- Field 6
    0,                       !- Field 7
    Until: 18:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    OA,                      !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For: Saturday Sunday Holiday,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    For: AllOtherDays,       !- Field 5
    Until: 7:00,             !- Field 6
    0,                       !- Field 7
    Until: 20:00,            !- Field 8
    1,                       !- Field 9
    Until: 24:00,            !- Field 10
    0;                       !- Field 11

Schedule:Compact,
    Clothing,                !- Name
    Any Number,              !- Schedule Type Limits Name
    Through:3/1,             !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,            !- Field 3
    1,                       !- Field 4
    Through: 6/1,            !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .75,                     !- Field 8
    Through: 10/1,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .75,                     !- Field 12
    Through: 12/31,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    1;                       !- Field 16

Schedule:Compact,
    shading schedule,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    0,                       !- Field 4
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    1,                       !- Field 8
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    0;                       !- Field 12

Schedule:Compact,
    Air Velocity Schedule,   !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 01/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,            !- Field 3
    .07,                     !- Field 4
    Through: 02/28,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,            !- Field 7
    .07,                     !- Field 8
    Through: 03/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,            !- Field 11
    .1,                      !- Field 12
    Through: 04/30,          !- Field 13
    For: AllDays,            !- Field 14
    Until: 24:00,            !- Field 15
    .1,                      !- Field 16
    Through: 05/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 24:00,            !- Field 19
    .1,                      !- Field 20
    Through: 06/30,          !- Field 21
    For: AllDays,            !- Field 22
    Until: 24:00,            !- Field 23
    .16,                     !- Field 24
    Through: 07/31,          !- Field 25
    For: AllDays,            !- Field 26
    Until: 24:00,            !- Field 27
    .16,                     !- Field 28
    Through: 08/31,          !- Field 29
    For: AllDays,            !- Field 30
    Until: 24:00,            !- Field 31
    .16,                     !- Field 32
    Through: 09/30,          !- Field 33
    For: AllDays,            !- Field 34
    Until: 24:00,            !- Field 35
    .13,                     !- Field 36
    Through: 10/31,          !- Field 37
    For: AllDays,            !- Field 38
    Until: 24:00,            !- Field 39
    .07,                     !- Field 40
    Through: 11/30,          !- Field 41
    For: AllDays,            !- Field 42
    Until: 24:00,            !- Field 43
    .05,                     !- Field 44
    Through: 12/31,          !- Field 45
    For: AllDays,            !- Field 46
    Until: 24:00,            !- Field 47
    .07;                     !- Field 48

Schedule:Compact,
    ActSchdF,                !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,             !- Field 3
    .8,                      !- Field 4
    Until:18:00,             !- Field 5
    1,                       !- Field 6
    Until:24:00,             !- Field 7
    .8;                      !- Field 8


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

Schedule:Constant,
    On,                      !- Name
    Fraction,                !- Schedule Type Limits Name
    1;                       !- Hourly Value

Schedule:Constant,
    Off,                     !- Name
    Fraction,                !- Schedule Type Limits Name
    0;                       !- Hourly Value

Schedule:Constant,
    PerimHeating_SP_Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    18;                      !- Hourly Value

Schedule:Constant,
    PerimCooling_SP_Sch,     !- Name
    Temperature,             !- Schedule Type Limits Name
    26;                      !- Hourly Value

Schedule:Constant,
    PerimZoneControlTypeSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    4;                       !- Hourly Value

Schedule:Constant,
    CoreHeating_SP_Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    18;                      !- Hourly Value

Schedule:Constant,
    CoreCooling_SP_Sch,      !- Name
    Temperature,             !- Schedule Type Limits Name
    26;                      !- Hourly Value

Schedule:Constant,
    CoreZoneControlTypeSched,!- Name
    Any Number,              !- Schedule Type Limits Name
    4;                       !- Hourly Value


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    5shuinishajiang,         !- Name
    Rough,                   !- Roughness
    0.005,                   !- Thickness {m}
    0.93,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    10NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    20shuinishajiang,        !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.93,                    !- Conductivity {W/m-K}
    1800,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    20NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.02,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    30NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    40NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    50NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.05,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    60NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    70NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.07,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    80NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.08,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    90NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.09,                    !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    100NanRanXinJiSuJuBenBan,!- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    ShaoJieYeYan,            !- Name
    Rough,                   !- Roughness
    0.2,                     !- Thickness {m}
    0.58,                    !- Conductivity {W/m-K}
    1400,                    !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    60hunningtulouban,       !- Name
    Rough,                   !- Roughness
    0.06,                    !- Thickness {m}
    1.74,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    10baowenshajiang,        !- Name
    Smooth,                  !- Roughness
    0.01,                    !- Thickness {m}
    0.29,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    45 xishihunningtu,       !- Name
    Rough,                   !- Roughness
    0.045,                   !- Thickness {m}
    1.51,                    !- Conductivity {W/m-K}
    2300,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    85 XPS,                  !- Name
    Smooth,                  !- Roughness
    0.085,                   !- Thickness {m}
    0.3,                     !- Conductivity {W/m-K}
    28.5,                    !- Density {kg/m3}
    1647,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    15mudiban,               !- Name
    VerySmooth,              !- Roughness
    0.015,                   !- Thickness {m}
    0.18,                    !- Conductivity {W/m-K}
    700,                     !- Density {kg/m3}
    2510,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5jinshuban,              !- Name
    VerySmooth,              !- Roughness
    0.005,                   !- Thickness {m}
    58.2,                    !- Conductivity {W/m-K}
    7850,                    !- Density {kg/m3}
    480,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    35bolimianban,           !- Name
    Smooth,                  !- Roughness
    0.035,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    80,                      !- Density {kg/m3}
    1220,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    20SuiShiLuanShi,         !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    1.4,                     !- Conductivity {W/m-K}
    2200,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    35NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.035,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    5SBS,                    !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    900,                     !- Density {kg/m3}
    1620,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    30shaojietaoli,          !- Name
    MediumRough,             !- Roughness
    0.03,                    !- Thickness {m}
    0.28,                    !- Conductivity {W/m-K}
    950,                     !- Density {kg/m3}
    1050,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    120gangjinhunningtu,     !- Name
    MediumRough,             !- Roughness
    0.12,                    !- Thickness {m}
    1.74,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    15NanRanXinJiSuJuBenBan, !- Name
    Rough,                   !- Roughness
    0.015,                   !- Thickness {m}
    0.03,                    !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:NOMASS ===========

Material:NoMass,
    Exterior Wall,           !- Name
    Rough,                   !- Roughness
    1,                       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Exterior Roof,           !- Name
    Rough,                   !- Roughness
    1.43,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    mendingceng,             !- Name
    Rough,                   !- Roughness
    1.43,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    ground,                  !- Name
    Rough,                   !- Roughness
    3.12,                    !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material:NoMass,
    Interior Wall,           !- Name
    Rough,                   !- Roughness
    0.5,                     !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance


!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    F04 Wall air space resistance,  !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    F05 Ceiling air space resistance,  !- Name
    0.18;                    !- Thermal Resistance {m2-K/W}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    6YNEshuangcengloweboli,  !- Name
    1.8,                     !- U-Factor {W/m2-K}
    0.33;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    shuangcengzhongkongboli, !- Name
    2.8,                     !- U-Factor {W/m2-K}
    0.75;                    !- Solar Heat Gain Coefficient

WindowMaterial:SimpleGlazingSystem,
    sancengzhongkongboli,    !- Name
    1.71,                    !- U-Factor {W/m2-K}
    0.67;                    !- Solar Heat Gain Coefficient


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    3clear,                  !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    ,                        !- Solar Transmittance at Normal Incidence
    ,                        !- Front Side Solar Reflectance at Normal Incidence
    ,                        !- Back Side Solar Reflectance at Normal Incidence
    ,                        !- Visible Transmittance at Normal Incidence
    ,                        !- Front Side Visible Reflectance at Normal Incidence
    ,                        !- Back Side Visible Reflectance at Normal Incidence
    ,                        !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9,                     !- Conductivity {W/m-K}
    1,                       !- Dirt Correction Factor for Solar and Visible Transmittance
    No,                      !- Solar Diffusing
    72000000000,             !- Young's modulus {Pa}
    0.22;                    !- Poisson's ratio


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    Air 13mm,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:BLIND ===========

WindowMaterial:Blind,
    blind,                   !- Name
    Horizontal,              !- Slat Orientation
    0.025,                   !- Slat Width {m}
    0.019,                   !- Slat Separation {m}
    0.001,                   !- Slat Thickness {m}
    45,                      !- Slat Angle {deg}
    0.1,                     !- Slat Conductivity {W/m-K}
    0,                       !- Slat Beam Solar Transmittance
    0.7,                     !- Front Side Slat Beam Solar Reflectance
    0.7,                     !- Back Side Slat Beam Solar Reflectance
    0,                       !- Slat Diffuse Solar Transmittance
    0.7,                     !- Front Side Slat Diffuse Solar Reflectance
    0.7,                     !- Back Side Slat Diffuse Solar Reflectance
    0,                       !- Slat Beam Visible Transmittance
    0.5,                     !- Front Side Slat Beam Visible Reflectance
    0.5,                     !- Back Side Slat Beam Visible Reflectance
    0,                       !- Slat Diffuse Visible Transmittance
    0.5,                     !- Front Side Slat Diffuse Visible Reflectance
    0.5,                     !- Back Side Slat Diffuse Visible Reflectance
    0,                       !- Slat Infrared Hemispherical Transmittance
    0.9,                     !- Front Side Slat Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Slat Infrared Hemispherical Emissivity
    0.05,                    !- Blind to Glass Distance {m}
    0,                       !- Blind Top Opening Multiplier
    0,                       !- Blind Bottom Opening Multiplier
    0.5,                     !- Blind Left Side Opening Multiplier
    0.5,                     !- Blind Right Side Opening Multiplier
    0,                       !- Minimum Slat Angle {deg}
    180;                     !- Maximum Slat Angle {deg}


!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Roof1,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    20NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Floor,          !- Name
    ground;                  !- Outside Layer

Construction,
    mendingceng,             !- Name
    mendingceng;             !- Outside Layer

Construction,
    Exterior Wall1,          !- Name
    5shuinishajiang,         !- Outside Layer
    10NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall2,          !- Name
    5shuinishajiang,         !- Outside Layer
    20NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall3,          !- Name
    5shuinishajiang,         !- Outside Layer
    30NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall4,          !- Name
    5shuinishajiang,         !- Outside Layer
    40NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall5,          !- Name
    5shuinishajiang,         !- Outside Layer
    50NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall6,          !- Name
    5shuinishajiang,         !- Outside Layer
    60NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall7,          !- Name
    5shuinishajiang,         !- Outside Layer
    70NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall8,          !- Name
    5shuinishajiang,         !- Outside Layer
    80NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall9,          !- Name
    5shuinishajiang,         !- Outside Layer
    90NanRanXinJiSuJuBenBan, !- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Exterior Wall10,         !- Name
    5shuinishajiang,         !- Outside Layer
    100NanRanXinJiSuJuBenBan,!- Layer 2
    20shuinishajiang,        !- Layer 3
    ShaoJieYeYan,            !- Layer 4
    20shuinishajiang;        !- Layer 5

Construction,
    Interior Wall,           !- Name
    10baowenshajiang,        !- Outside Layer
    60hunningtulouban,       !- Layer 2
    10baowenshajiang;        !- Layer 3

Construction,
    Interior Ceiling,        !- Name
    15mudiban,               !- Outside Layer
    45 xishihunningtu,       !- Layer 2
    85 XPS,                  !- Layer 3
    60hunningtulouban,       !- Layer 4
    60hunningtulouban;       !- Layer 5

Construction,
    Interior Floor,          !- Name
    60hunningtulouban,       !- Outside Layer
    60hunningtulouban,       !- Layer 2
    85 XPS,                  !- Layer 3
    45 xishihunningtu,       !- Layer 4
    15mudiban;               !- Layer 5

Construction,
    Exterior Door,           !- Name
    5jinshuban,              !- Outside Layer
    35bolimianban,           !- Layer 2
    5jinshuban;              !- Layer 3

Construction,
    Exterior Window1,        !- Name
    6YNEshuangcengloweboli;  !- Outside Layer

Construction,
    Exterior Window2,        !- Name
    shuangcengzhongkongboli; !- Outside Layer

Construction,
    Exterior Window3,        !- Name
    sancengzhongkongboli;    !- Outside Layer

Construction,
    Exterior Roof2,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    30NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof3,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    40NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof4,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    50NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof5,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    60NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof6,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    70NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof7,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    80NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof8,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    90NanRanXinJiSuJuBenBan, !- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7

Construction,
    Exterior Roof9,          !- Name
    20SuiShiLuanShi,         !- Outside Layer
    20shuinishajiang,        !- Layer 2
    100NanRanXinJiSuJuBenBan,!- Layer 3
    5SBS,                    !- Layer 4
    20shuinishajiang,        !- Layer 5
    30shaojietaoli,          !- Layer 6
    120gangjinhunningtu;     !- Layer 7


!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

Zone,
    Thermal Zone: Space 101, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.2,                     !- Y Origin {m}
    -1.01708598513196e-015;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 102, !- Name
    -0,                      !- Direction of Relative North {deg}
    3.6,                     !- X Origin {m}
    7.2,                     !- Y Origin {m}
    -4.59307147829925e-016;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 103, !- Name
    -0,                      !- Direction of Relative North {deg}
    7.2,                     !- X Origin {m}
    7.2,                     !- Y Origin {m}
    -2.37831122657651e-016;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 104, !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8,                    !- X Origin {m}
    7.2,                     !- Y Origin {m}
    -1.66731630514456e-016;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 105, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    0;                       !- Z Origin {m}

Zone,
    Thermal Zone: Space 106, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    9.6,                     !- Y Origin {m}
    -1.39927343405716e-015;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 107, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    16.8,                    !- Y Origin {m}
    -4.29323399819636e-015;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 108, !- Name
    -0,                      !- Direction of Relative North {deg}
    3.6,                     !- X Origin {m}
    16.8,                    !- Y Origin {m}
    -1.93195529918836e-015;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 109, !- Name
    -0,                      !- Direction of Relative North {deg}
    7.2,                     !- X Origin {m}
    16.8,                    !- Y Origin {m}
    -9.92810362082909e-016;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 110, !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8,                    !- X Origin {m}
    16.8,                    !- Y Origin {m}
    -6.88706287210667e-016;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 111, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    9.6,                     !- Y Origin {m}
    -1.39927343405716e-015;  !- Z Origin {m}

Zone,
    Thermal Zone: Space 201, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.2,                     !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 202, !- Name
    -0,                      !- Direction of Relative North {deg}
    3.6,                     !- X Origin {m}
    7.2,                     !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 203, !- Name
    -0,                      !- Direction of Relative North {deg}
    7.2,                     !- X Origin {m}
    7.2,                     !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 204, !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8,                    !- X Origin {m}
    7.2,                     !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 205, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 206, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    9.6,                     !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 207, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    16.8,                    !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 208, !- Name
    -0,                      !- Direction of Relative North {deg}
    3.6,                     !- X Origin {m}
    16.8,                    !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 209, !- Name
    -0,                      !- Direction of Relative North {deg}
    7.2,                     !- X Origin {m}
    16.8,                    !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 210, !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8,                    !- X Origin {m}
    16.8,                    !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 211, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    9.6,                     !- Y Origin {m}
    3.7;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 301, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    7.2,                     !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 302, !- Name
    -0,                      !- Direction of Relative North {deg}
    3.6,                     !- X Origin {m}
    7.2,                     !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 303, !- Name
    -0,                      !- Direction of Relative North {deg}
    7.2,                     !- X Origin {m}
    7.2,                     !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 304, !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8,                    !- X Origin {m}
    7.2,                     !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 305, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    0,                       !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 306, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    9.6,                     !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 307, !- Name
    -0,                      !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    16.8,                    !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 308, !- Name
    -0,                      !- Direction of Relative North {deg}
    3.6,                     !- X Origin {m}
    16.8,                    !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 309, !- Name
    -0,                      !- Direction of Relative North {deg}
    7.2,                     !- X Origin {m}
    16.8,                    !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 310, !- Name
    -0,                      !- Direction of Relative North {deg}
    10.8,                    !- X Origin {m}
    16.8,                    !- Y Origin {m}
    7.4;                     !- Z Origin {m}

Zone,
    Thermal Zone: Space 311, !- Name
    -0,                      !- Direction of Relative North {deg}
    18,                      !- X Origin {m}
    9.6,                     !- Y Origin {m}
    7.4;                     !- Z Origin {m}


!-   ===========  ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,
    office room,             !- Name
    Thermal Zone: Space 101, !- Zone 1 Name
    Thermal Zone: Space 102, !- Zone 2 Name
    Thermal Zone: Space 103, !- Zone 3 Name
    Thermal Zone: Space 104, !- Zone 4 Name
    Thermal Zone: Space 105, !- Zone 5 Name
    Thermal Zone: Space 106, !- Zone 6 Name
    Thermal Zone: Space 107, !- Zone 7 Name
    Thermal Zone: Space 108, !- Zone 8 Name
    Thermal Zone: Space 109, !- Zone 9 Name
    Thermal Zone: Space 110, !- Zone 10 Name
    Thermal Zone: Space 111, !- Zone 11 Name
    Thermal Zone: Space 201, !- Zone 12 Name
    Thermal Zone: Space 202, !- Zone 13 Name
    Thermal Zone: Space 203, !- Zone 14 Name
    Thermal Zone: Space 204, !- Zone 15 Name
    Thermal Zone: Space 205, !- Zone 16 Name
    Thermal Zone: Space 206, !- Zone 17 Name
    Thermal Zone: Space 207, !- Zone 18 Name
    Thermal Zone: Space 208, !- Zone 19 Name
    Thermal Zone: Space 209, !- Zone 20 Name
    Thermal Zone: Space 210, !- Zone 21 Name
    Thermal Zone: Space 211, !- Zone 22 Name
    Thermal Zone: Space 301, !- Zone 23 Name
    Thermal Zone: Space 302, !- Zone 24 Name
    Thermal Zone: Space 303, !- Zone 25 Name
    Thermal Zone: Space 304, !- Zone 26 Name
    Thermal Zone: Space 305, !- Zone 27 Name
    Thermal Zone: Space 306, !- Zone 28 Name
    Thermal Zone: Space 307, !- Zone 29 Name
    Thermal Zone: Space 308, !- Zone 30 Name
    Thermal Zone: Space 309, !- Zone 31 Name
    Thermal Zone: Space 310, !- Zone 32 Name
    Thermal Zone: Space 311; !- Zone 33 Name


!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

BuildingSurface:Detailed,
    southwall 101,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 101, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 12,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 101, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 13,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 101, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 48,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 14,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 101, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 22,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 17,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 101, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 86,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 101,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 101, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 102,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 102, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 18,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 102, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 19,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 102, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 47,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 20,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 102, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 28,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 22,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 102, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 14,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 23,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 102, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 92,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 103,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 103, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 24,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 103, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 25,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 103, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 46,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 26,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 103, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 34,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 28,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 103, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 20,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 29,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 103, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 98,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 104,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 104, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 30,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 104, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 31,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 104, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 45,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 32,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 104, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 38,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 34,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 104, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 26,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 35,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 104, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 104,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 105,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 105, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 105,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 105, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 36,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 105, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 38,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 105, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 32,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 39,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 105, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 44,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 41,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 105, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 110,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 106,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 42,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 44,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 39,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 45,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 31,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.2,                    !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.2,                    !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 46,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 25,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8,                   !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -10.8,                   !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.2,                    !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.2,                    !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 47,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 19,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.4,                   !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -14.4,                   !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 48,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 13,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18,                     !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -18,                     !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -14.4,                   !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -14.4,                   !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 50,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 59,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.4,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -14.4,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 51,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 65,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -10.8,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -14.4,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -14.4,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 52,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 71,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.2,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.2,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 53,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 77,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 54,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 81,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 55,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 116,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 106,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 106, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -18,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 107,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 107, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 56,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 107, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 58,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 107, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 66,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 59,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 107, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 50,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 61,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 107, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 130,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 107,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 107, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 108,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 108, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 62,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 108, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 64,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 108, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 72,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 65,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 108, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 51,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 66,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 108, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 58,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 67,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 108, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 136,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 109,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 109, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 68,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 109, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 70,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 109, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 78,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 71,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 109, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 52,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 72,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 109, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 64,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 73,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 109, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 142,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 110,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 110, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 74,              !- Name
    Floor,                   !- Surface Type
    Exterior Floor,          !- Construction Name
    Thermal Zone: Space 110, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 76,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 110, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 82,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 77,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 110, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 53,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 78,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 110, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 70,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 79,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 110, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 148,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 111,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 111, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 111,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 111, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 80,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 111, !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 81,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 111, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 54,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 82,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 111, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 76,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 85,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 111, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 154,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 201,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 201, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 86,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 201, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 17,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 87,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 201, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 122,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 88,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 201, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 96,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 91,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 201, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 160,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 201,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 201, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 202,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 202, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 92,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 202, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 23,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 93,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 202, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 121,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 94,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 202, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 102,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 96,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 202, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 88,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 97,              !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 202, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 166,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 203,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 203, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 100,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 203, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 108,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 102,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 203, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 94,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 103,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 203, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 172,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 98,              !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 203, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 29,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 99,              !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 203, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 120,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 204,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 204, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 104,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 204, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 35,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 105,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 204, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 119,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 106,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 204, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 112,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 108,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 204, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 100,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 109,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 204, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 178,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 205,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 205, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 205,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 205, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 110,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 205, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 41,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 112,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 205, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 106,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 113,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 205, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 118,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 115,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 205, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 184,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 206,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 116,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 55,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 118,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 113,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 119,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 105,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.2,                    !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.2,                    !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 120,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 99,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8,                   !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -10.8,                   !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.2,                    !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.2,                    !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 121,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 93,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.4,                   !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -14.4,                   !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 122,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 87,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18,                     !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -18,                     !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -14.4,                   !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -14.4,                   !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 124,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 133,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.4,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -14.4,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 125,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 139,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -10.8,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -14.4,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -14.4,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 126,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 145,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.2,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.2,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 127,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 151,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 128,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 155,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 129,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 190,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 206,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 206, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -18,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 207,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 207, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 130,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 207, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 61,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 132,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 207, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 140,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 133,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 207, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 124,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 135,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 207, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 204,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 207,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 207, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 208,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 208, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 136,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 208, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 67,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 138,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 208, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 146,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 139,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 208, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 125,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 140,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 208, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 132,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 141,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 208, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 210,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 209,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 209, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 142,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 209, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 73,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 144,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 209, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 152,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 145,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 209, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 126,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 146,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 209, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 138,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 147,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 209, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 216,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 210,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 210, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 148,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 210, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 79,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 150,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 210, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 156,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 151,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 210, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 127,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 152,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 210, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 144,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 153,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 210, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 222,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 211,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 211, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 211,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 211, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 154,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 211, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 85,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 155,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 211, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 128,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 156,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 211, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 150,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 159,             !- Name
    Ceiling,                 !- Surface Type
    Interior Ceiling,        !- Construction Name
    Thermal Zone: Space 211, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 228,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 301,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 301, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 160,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 301, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 91,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 161,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 301, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 196,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 162,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 301, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 170,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 165,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 301, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 301,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 301, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 302,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 302, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 166,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 302, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 97,              !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 167,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 302, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 195,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 168,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 302, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 176,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 170,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 302, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 162,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 171,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 302, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 303,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 303, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 172,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 303, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 103,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 173,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 303, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 194,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 174,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 303, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 182,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 176,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 303, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 168,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 177,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 303, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 304,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 304, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 178,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 304, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 109,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 179,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 304, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 193,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 180,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 304, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 186,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 182,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 304, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 174,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 183,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 304, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 305,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 305, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    southwall 305,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 305, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 184,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 305, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 115,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 186,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 305, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 180,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 187,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 305, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 192,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 189,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 305, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 306,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 190,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 129,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 192,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 187,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 193,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 179,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.2,                    !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.2,                    !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 194,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 173,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8,                   !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -10.8,                   !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.2,                    !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.2,                    !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 195,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 167,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.4,                   !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -14.4,                   !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 196,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 161,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18,                     !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -18,                     !- Vertex 2 X-coordinate {m}
    -2.4,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -14.4,                   !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -14.4,                   !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 198,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 207,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -14.4,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -14.4,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 199,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 213,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -10.8,                   !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -10.8,                   !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -14.4,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -14.4,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 200,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 219,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.2,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.2,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -10.8,                   !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -10.8,                   !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 201,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 225,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.2,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.2,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 202,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 229,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 203,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -2.4,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 306,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 306, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -18,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -18,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -18,                     !- Vertex 3 X-coordinate {m}
    -2.4,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -18,                     !- Vertex 4 X-coordinate {m}
    -2.4,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 307,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 307, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 204,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 307, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 135,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 206,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 307, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 214,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 207,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 307, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 198,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 209,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 307, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    westwall 307,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 307, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 308,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 308, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 210,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 308, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 141,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 212,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 308, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 220,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 213,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 308, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 199,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -7.21911419532262e-016,  !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 214,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 308, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 206,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 215,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 308, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -7.21911419532262e-016,  !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 309,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 309, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 216,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 309, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 147,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 218,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 309, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 226,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 219,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 309, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 200,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 220,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 309, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 212,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 221,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 309, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 310,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 310, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 222,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 310, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 153,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 224,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 310, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 230,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 225,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 310, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 201,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    -7.2,                    !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    3.6,                     !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    3.6,                     !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 226,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 310, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 218,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    -7.2,                    !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 227,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 310, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    3.6,                     !- Vertex 1 X-coordinate {m}
    -7.2,                    !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    3.6,                     !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    -7.2,                    !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    eastwall 311,            !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 311, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    northwall 311,           !- Name
    Wall,                    !- Surface Type
    Exterior Wall1,          !- Construction Name
    Thermal Zone: Space 311, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 228,             !- Name
    Floor,                   !- Surface Type
    Interior Floor,          !- Construction Name
    Thermal Zone: Space 311, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 159,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    0,                       !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    7.2,                     !- Vertex 4 Y-coordinate {m}
    0;                       !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 229,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 311, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 202,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    0,                       !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    0,                       !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    0,                       !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 230,             !- Name
    Wall,                    !- Surface Type
    Interior Wall,           !- Construction Name
    Thermal Zone: Space 311, !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Surface 224,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    -3.6,                    !- Vertex 1 X-coordinate {m}
    7.2,                     !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    -3.6,                    !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    0,                       !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    0,                       !- Vertex 3 Y-coordinate {m}
    0,                       !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}

BuildingSurface:Detailed,
    Surface 233,             !- Name
    Roof,                    !- Surface Type
    Exterior Roof1,          !- Construction Name
    Thermal Zone: Space 311, !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    ,                        !- View Factor to Ground
    ,                        !- Number of Vertices
    0,                       !- Vertex 1 X-coordinate {m}
    0,                       !- Vertex 1 Y-coordinate {m}
    3.7,                     !- Vertex 1 Z-coordinate {m}
    0,                       !- Vertex 2 X-coordinate {m}
    7.2,                     !- Vertex 2 Y-coordinate {m}
    3.7,                     !- Vertex 2 Z-coordinate {m}
    -3.6,                    !- Vertex 3 X-coordinate {m}
    7.2,                     !- Vertex 3 Y-coordinate {m}
    3.7,                     !- Vertex 3 Z-coordinate {m}
    -3.6,                    !- Vertex 4 X-coordinate {m}
    0,                       !- Vertex 4 Y-coordinate {m}
    3.7;                     !- Vertex 4 Z-coordinate {m}


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:SHADINGCONTROL ===========

WindowProperty:ShadingControl,
    external shading control,!- Name
    ExteriorBlind,           !- Shading Type
    ,                        !- Construction with Shading Name
    OnIfScheduleAllows,      !- Shading Control Type
    shading schedule,        !- Schedule Name
    ,                        !- Setpoint {W/m2, W or deg C}
    Yes,                     !- Shading Control Is Scheduled
    No,                      !- Glare Control Is Active
    blind,                   !- Shading Device Material Name
    FixedSlatAngle,          !- Type of Slat Angle Control for Blinds
    ;                        !- Slat Angle Schedule Name


!-   ===========  ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider,
    Window Property Frame And Divider 1,  !- Name
    0.05081016,              !- Frame Width {m}
    0.05081016,              !- Frame Outside Projection {m}
    0.05081016,              !- Frame Inside Projection {m}
    ,                        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    DividedLite,             !- Divider Type
    0,                       !- Divider Width {m}
    0,                       !- Number of Horizontal Dividers
    0,                       !- Number of Vertical Dividers
    0,                       !- Divider Outside Projection {m}
    0,                       !- Divider Inside Projection {m}
    0,                       !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0,                       !- Divider Solar Absorptance
    0,                       !- Divider Visible Absorptance
    0.9,                     !- Divider Thermal Hemispherical Emissivity
    0,                       !- Outside Reveal Solar Absorptance
    0,                       !- Inside Sill Depth {m}
    0,                       !- Inside Sill Solar Absorptance
    0,                       !- Inside Reveal Depth {m}
    0;                       !- Inside Reveal Solar Absorptance


!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

People,
    people,                  !- Name
    office room,             !- Zone or ZoneList Name
    Ocupacy,                 !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4,                       !- Zone Floor Area per Person {m2/person}
    0.3,                     !- Fraction Radiant
    autocalculate,           !- Sensible Heat Fraction
    ActSchd,                 !- Activity Level Schedule Name
    0.0000000382,            !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    ActSchdF,                !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55,  !- Clothing Insulation Calculation Method
    ,                        !- Clothing Insulation Calculation Method Schedule Name
    Clothing,                !- Clothing Insulation Schedule Name
    Air Velocity Schedule,   !- Air Velocity Schedule Name
    Fanger;                  !- Thermal Comfort Model 1 Type


!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,
    Lighting,                !- Name
    office room,             !- Zone or ZoneList Name
    Lighting,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Return Air Fraction
    ,                        !- Fraction Radiant
    ,                        !- Fraction Visible
    ;                        !- Fraction Replaceable


!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

ElectricEquipment,
    Equip,                   !- Name
    office room,             !- Zone or ZoneList Name
    Equipment,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    ,                        !- Fraction Latent
    ,                        !- Fraction Radiant
    ;                        !- Fraction Lost


!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,
    jixietongfeng,           !- Name
    office room,             !- Zone or ZoneList Name
    Ocupacy,                 !- Schedule Name
    Flow/Person,             !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    0.0083,                  !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Balanced,                !- Ventilation Type
    10,                      !- Fan Pressure Rise {Pa}
    1,                       !- Fan Total Efficiency
    1,                       !- Constant Term Coefficient
    ,                        !- Temperature Term Coefficient
    ,                        !- Velocity Term Coefficient
    ,                        !- Velocity Squared Term Coefficient
    -30,                     !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    50,                      !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    -100,                    !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    100,                     !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

HVACTemplate:Thermostat,
    Setpoints,               !- Name
    PerimHeating_SP_Sch,     !- Heating Setpoint Schedule Name
    ,                        !- Constant Heating Setpoint {C}
    CoreCooling_SP_Sch,      !- Cooling Setpoint Schedule Name
    ;                        !- Constant Cooling Setpoint {C}


!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:PTHP ===========

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 102, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 103, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 104, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 105, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 106, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 107, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 108, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 109, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 110, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 111, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 201, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 202, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 203, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 204, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 205, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 206, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 207, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 208, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 209, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 210, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 211, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 301, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 302, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 303, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 304, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 305, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 101, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 306, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 307, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 308, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 309, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 310, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}

HVACTemplate:Zone:PTHP,
    Thermal Zone: Space 311, !- Zone Name
    Setpoints,               !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.00944,                 !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    ,                        !- System Availability Schedule Name
    ,                        !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    ,                        !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3,                       !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    ,                        !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    2.75,                    !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    Electric,                !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14,                      !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50,                      !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    None,                    !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    autosize;                !- Baseboard Heating Capacity {W}


!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========

Sizing:Parameters,
    1.25,                    !- Heating Sizing Factor
    1.15;                    !- Cooling Sizing Factor


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary,
    IDF,                     !- Key Field
    Unsorted;                !- Sort Option


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name


!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style,
    Comma,                   !- Column Separator
    JtoKWH;                  !- Unit Conversion


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,
    Thermal Zone: Space 201, !- Key Value
    Zone Air Temperature,    !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    THERMAL ZONE: SPACE 201 PEOPLE,  !- Key Value
    Zone Thermal Comfort Fanger Model PMV,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    THERMAL ZONE: SPACE 305 PTHP,  !- Key Value
    Zone Packaged Terminal Heat Pump Total Heating Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency

Output:Variable,
    THERMAL ZONE: SPACE 305 PTHP,  !- Key Value
    Zone Packaged Terminal Heat Pump Total Cooling Energy,  !- Variable Name
    Hourly;                  !- Reporting Frequency


!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SQLITE ===========

Output:SQLite,
    SimpleAndTabular;        !- Option Type

